within OpenIPSL.Examples;
package SunnyHighPowerInverter
  package TerminalVoltageVariance
    model AlsetLabInverter_pf100_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2849.69/3,
        Q_0(displayUnit="V.A") = 121.47/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-10},{-74,10}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-10},{-56,10}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 352.01,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 140.80)
        annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-10},{16,10}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-10},{46,10}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-10},{30,10}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-10},{46,10}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-10},{-38,10}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
      Modelica.Blocks.Math.Atan Current_Angle
        annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
      Modelica.Blocks.Sources.CombiTimeTable VM(table=[0.110004,339.2221507;
            0.250006,339.2221507; 0.320006,339.2163772; 0.380007,339.2163772;
            0.53001,339.2221507; 0.660012,339.2221507; 0.730013,339.2336977;
            0.860015,339.2336977; 0.940016,339.2279242; 1.080019,339.2279242;
            1.150021,339.2279242; 1.270037,339.2279242; 1.340036,339.2221507;
            1.455158,339.2221507; 1.51516,339.2279242; 1.665174,339.2279242;
            1.735179,339.2394712; 1.875809,339.2394712; 1.965183,339.2106037;
            2.135742,339.2106037; 2.245182,339.2336977; 2.325189,339.2163772;
            2.445187,339.2163772; 2.505192,339.2163772; 2.655751,339.2163772;
            2.735196,339.2336977; 2.876194,339.2336977; 2.955834,339.2279242;
            3.10576,339.2279242; 3.175759,339.2279242; 3.2952,339.2106037;
            3.365207,339.2106037; 3.485841,339.2106037; 3.555765,339.2336977;
            3.71577,339.2336977; 3.775766,339.2221507; 3.926053,339.2163772;
            4.055218,339.2163772; 4.141731,339.2336977; 4.250796,339.2336977;
            4.320797,339.2163772; 4.450814,339.2163772; 4.510813,339.2452447;
            4.650803,339.2452447; 4.740804,339.2279242; 4.850817,339.2279242;
            4.920822,339.2221507; 4.980823,339.2221507; 5.141414,339.2279242;
            5.26142,339.2279242; 5.371409,339.2279242; 5.511424,339.2336977;
            5.661425,339.2336977; 5.722065,339.2279242; 5.85202,339.2279242;
            5.90286,339.2394712; 5.964097,339.2394712; 6.104225,339.2394712;
            6.254161,339.2279242; 6.353532,339.2336977; 6.463535,339.2336977;
            6.523535,339.2336977; 6.674319,339.2336977; 6.734321,339.2279242;
            6.868836,339.2279242; 6.938838,339.2163772; 7.07884,339.2163772;
            7.141181,339.2279242; 7.271817,339.2279242; 7.361199,339.2336977;
            7.481758,339.2336977; 7.561203,339.2163772; 7.691207,339.2163772;
            7.751209,339.2163772; 7.881211,339.2163772; 7.951763,339.2221507;
            8.081214,339.2221507; 8.141215,339.2279242; 8.341776,339.2279242;
            8.471221,339.2279242; 8.531222,339.2221507; 8.671225,339.2221507;
            8.741226,339.2163772; 8.871228,339.2163772; 8.931229,339.2394712;
            9.051229,339.2394712; 9.121872,339.2163772; 9.271231,339.2163772;
            9.351236,339.2279242; 9.481237,339.2279242; 9.541236,339.2279242;
            9.681932,339.2279242; 9.751243,339.2452447; 9.886306,339.2452447;
            9.946307,339.2279242; 10.06632,339.2279242; 10.14631,349.3604214;
            10.276327,349.3604214; 10.346328,353.7656039; 10.46633,353.7656039;
            10.536332,353.7829245; 10.646333,353.7829245; 10.716335,353.7771509;
            10.836335,353.7771509; 10.896334,353.7713774; 10.956339,353.7713774;
            11.076564,353.7713774; 11.136905,353.7829245; 11.276344,353.7829245;
            11.366346,353.7829245; 11.486343,353.7829245; 11.546345,353.7771509;
            11.656905,353.7771509; 11.736352,353.7829245; 11.856351,353.7829245;
            11.916355,353.7713774; 12.036352,353.7713774; 12.106919,353.7829245;
            12.17666,353.7829245; 12.317572,353.7656039; 12.367559,353.7656039;
            12.47756,353.7771509; 12.542555,353.7771509; 12.652556,353.7771509;
            12.722558,353.7771509; 12.772559,353.7771509; 12.89256,353.7656039;
            12.942561,353.7656039; 13.062563,353.7656039; 13.102564,353.7713774;
            13.152565,353.7713774; 13.292567,353.7713774; 13.342568,353.7598304;
            13.45257,353.7598304; 13.502571,353.7713774; 13.552572,353.7713774;
            13.652574,353.7713774; 13.722577,353.7598304; 13.862577,353.7598304;
            13.922578,353.7829245; 13.972579,353.7829245; 14.092581,353.7540569;
            14.142582,353.7540569; 14.272585,353.7540569; 14.342586,353.7829245;
            14.452588,353.7829245; 14.502588,353.7656039; 14.55259,353.7656039;
            14.652591,353.7656039; 14.722592,353.7713774; 14.772593,353.7713774;
            14.892595,353.7656039; 14.942596,353.7656039; 15.062598,353.7656039;
            15.102599,353.7713774; 15.1526,353.7713774; 15.27819,353.7713774;
            15.348188,353.7713774; 15.468193,353.7713774; 15.528188,353.7598304;
            15.638181,353.7598304; 15.698182,353.7829245; 15.758183,353.7829245;
            15.868185,353.7829245; 15.928198,353.7713774; 16.038197,353.7713774;
            16.108202,353.7713774; 16.238193,353.7713774])
        annotation (Placement(transformation(extent={{98,-4},{90,4}})));
      Modelica.Blocks.Math.Gain gain1(k=0.4*cos(-Modelica.Constants.pi*0.1670)/
            140.80)
        annotation (Placement(transformation(extent={{82,8},{78,12}})));
      Modelica.Blocks.Math.Gain gain2(k=0.4*sin(-Modelica.Constants.pi*0.1670)/
            140.80)
        annotation (Placement(transformation(extent={{82,-12},{78,-8}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Magnitude_Experiment(table=[
            0.110004,2.81; 0.250006,2.81; 0.320006,2.81; 0.380007,2.81; 0.53001,
            2.81; 0.660012,2.81; 0.730013,2.82; 0.860015,2.82; 0.940016,2.81;
            1.080019,2.81; 1.150021,2.81; 1.270037,2.81; 1.340036,2.81;
            1.455158,2.81; 1.51516,2.81; 1.665174,2.81; 1.735179,2.82; 1.875809,
            2.82; 1.965183,2.81; 2.135742,2.81; 2.245182,2.82; 2.325189,2.81;
            2.445187,2.81; 2.505192,2.81; 2.655751,2.81; 2.735196,2.82;
            2.876194,2.82; 2.955834,2.81; 3.10576,2.81; 3.175759,2.81; 3.2952,
            2.81; 3.365207,2.81; 3.485841,2.81; 3.555765,2.82; 3.71577,2.82;
            3.775766,2.81; 3.926053,2.81; 4.055218,2.81; 4.141731,2.81;
            4.250796,2.81; 4.320797,2.81; 4.450814,2.81; 4.510813,2.82;
            4.650803,2.82; 4.740804,2.81; 4.850817,2.81; 4.920822,2.81;
            4.980823,2.81; 5.141414,2.81; 5.26142,2.81; 5.371409,2.81; 5.511424,
            2.81; 5.661425,2.81; 5.722065,2.81; 5.85202,2.81; 5.90286,2.82;
            5.964097,2.82; 6.104225,2.82; 6.254161,2.81; 6.353532,2.82;
            6.463535,2.82; 6.523535,2.82; 6.674319,2.82; 6.734321,2.81;
            6.868836,2.81; 6.938838,2.81; 7.07884,2.81; 7.141181,2.81; 7.271817,
            2.81; 7.361199,2.82; 7.481758,2.82; 7.561203,2.81; 7.691207,2.81;
            7.751209,2.81; 7.881211,2.81; 7.951763,2.81; 8.081214,2.81;
            8.141215,2.82; 8.341776,2.82; 8.471221,2.81; 8.531222,2.81;
            8.671225,2.81; 8.741226,2.81; 8.871228,2.81; 8.931229,2.82;
            9.051229,2.82; 9.121872,2.81; 9.271231,2.81; 9.351236,2.81;
            9.481237,2.81; 9.541236,2.81; 9.681932,2.81; 9.751243,2.82;
            9.886306,2.82; 9.946307,2.81; 10.06632,2.81; 10.14631,2.65;
            10.276327,2.65; 10.346328,2.69; 10.46633,2.69; 10.536332,2.7;
            10.646333,2.7; 10.716335,2.69; 10.836335,2.69; 10.896334,2.69;
            10.956339,2.69; 11.076564,2.69; 11.136905,2.69; 11.276344,2.69;
            11.366346,2.7; 11.486343,2.7; 11.546345,2.69; 11.656905,2.69;
            11.736352,2.7; 11.856351,2.7; 11.916355,2.69; 12.036352,2.69;
            12.106919,2.7; 12.17666,2.7; 12.317572,2.69; 12.367559,2.69;
            12.47756,2.7; 12.542555,2.7; 12.652556,2.7; 12.722558,2.7;
            12.772559,2.7; 12.89256,2.69; 12.942561,2.69; 13.062563,2.69;
            13.102564,2.7; 13.152565,2.7; 13.292567,2.7; 13.342568,2.69;
            13.45257,2.69; 13.502571,2.7; 13.552572,2.7; 13.652574,2.7;
            13.722577,2.69; 13.862577,2.69; 13.922578,2.7; 13.972579,2.7;
            14.092581,2.69; 14.142582,2.69; 14.272585,2.69; 14.342586,2.7;
            14.452588,2.7; 14.502588,2.69; 14.55259,2.69; 14.652591,2.69;
            14.722592,2.69; 14.772593,2.69; 14.892595,2.69; 14.942596,2.69;
            15.062598,2.69; 15.102599,2.69; 15.1526,2.69; 15.27819,2.69;
            15.348188,2.69; 15.468193,2.69; 15.528188,2.69; 15.638181,2.69;
            15.698182,2.7; 15.758183,2.7; 15.868185,2.7; 15.928198,2.69;
            16.038197,2.69; 16.108202,2.69; 16.238193,2.69])
        annotation (Placement(transformation(extent={{0,60},{20,80}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Angle_Experiment(table=[0.110004,
            -33.11; 0.250006,-33.11; 0.320006,-33.11; 0.380007,-33.11; 0.53001,
            -33.1; 0.660012,-33.1; 0.730013,-33.11; 0.860015,-33.11; 0.940016,-33.14;
            1.080019,-33.14; 1.150021,-33.18; 1.270037,-33.11; 1.340036,-33.11;
            1.455158,-33.11; 1.51516,-33.13; 1.665174,-33.13; 1.735179,-33.16;
            1.875809,-33.16; 1.965183,-33.15; 2.135742,-33.14; 2.245182,-33.14;
            2.325189,-33.15; 2.445187,-33.15; 2.505192,-33.14; 2.655751,-33.14;
            2.735196,-33.18; 2.876194,-33.18; 2.955834,-33.16; 3.10576,-33.13;
            3.175759,-33.13; 3.2952,-33.06; 3.365207,-33.06; 3.485841,-33.19;
            3.555765,-33.19; 3.71577,-33.1; 3.775766,-33.1; 3.926053,-33.14;
            4.055218,-33.14; 4.141731,-33.06; 4.250796,-33.06; 4.320797,-33.13;
            4.450814,-33.13; 4.510813,-33.18; 4.650803,-33.18; 4.740804,-33.14;
            4.850817,-33.14; 4.920822,-33.09; 4.980823,-33.09; 5.141414,-33.1;
            5.26142,-33.1; 5.371409,-33.14; 5.511424,-33.11; 5.661425,-33.11;
            5.722065,-33.18; 5.85202,-33.18; 5.90286,-33.16; 5.964097,-33.16;
            6.104225,-33.07; 6.254161,-33.07; 6.353532,-33.15; 6.463535,-33.16;
            6.523535,-33.16; 6.674319,-33.16; 6.734321,-33.09; 6.868836,-33.09;
            6.938838,-33.07; 7.07884,-33.07; 7.141181,-33.15; 7.271817,-33.16;
            7.361199,-33.16; 7.481758,-33.12; 7.561203,-33.12; 7.691207,-33.11;
            7.751209,-33.11; 7.881211,-33.15; 7.951763,-33.15; 8.081214,-33.15;
            8.141215,-33.15; 8.341776,-33.19; 8.471221,-33.17; 8.531222,-33.17;
            8.671225,-33.17; 8.741226,-33.12; 8.871228,-33.12; 8.931229,-33.12;
            9.051229,-33.12; 9.121872,-33.1; 9.271231,-33.1; 9.351236,-33.15;
            9.481237,-33.18; 9.541236,-33.18; 9.681932,-33.1; 9.751243,-33.1;
            9.886306,-33.11; 9.946307,-33.11; 10.06632,-33.11; 10.14631,-32.71;
            10.276327,-32.71; 10.346328,-32.42; 10.46633,-32.42; 10.536332,-32.46;
            10.646333,-32.46; 10.716335,-32.46; 10.836335,-32.46; 10.896334,-32.44;
            10.956339,-32.44; 11.076564,-32.41; 11.136905,-32.41; 11.276344,-32.41;
            11.366346,-32.49; 11.486343,-32.43; 11.546345,-32.43; 11.656905,-32.43;
            11.736352,-32.44; 11.856351,-32.44; 11.916355,-32.42; 12.036352,-32.42;
            12.106919,-32.44; 12.17666,-32.44; 12.317572,-32.49; 12.367559,-32.49;
            12.47756,-32.4; 12.542555,-32.4; 12.652556,-32.4; 12.722558,-32.57;
            12.772559,-32.57; 12.89256,-32.39; 12.942561,-32.39; 13.062563,-32.39;
            13.102564,-32.52; 13.152565,-32.52; 13.292567,-32.55; 13.342568,-32.55;
            13.45257,-32.55; 13.502571,-32.4; 13.552572,-32.4; 13.652574,-32.48;
            13.722577,-32.48; 13.862577,-32.48; 13.922578,-32.45; 13.972579,-32.45;
            14.092581,-32.45; 14.142582,-32.45; 14.272585,-32.45; 14.342586,-32.46;
            14.452588,-32.46; 14.502588,-32.44; 14.55259,-32.44; 14.652591,-32.43;
            14.722592,-32.43; 14.772593,-32.43; 14.892595,-32.44; 14.942596,-32.44;
            15.062598,-32.44; 15.102599,-32.47; 15.1526,-32.47; 15.27819,-32.4;
            15.348188,-32.4; 15.468193,-32.4; 15.528188,-32.46; 15.638181,-32.46;
            15.698182,-32.46; 15.758183,-32.46; 15.868185,-32.44; 15.928198,-32.44;
            16.038197,-32.44; 16.108202,-32.49; 16.238193,-32.49])
        annotation (Placement(transformation(extent={{0,60},{20,40}})));
      Modelica.Blocks.Sources.RealExpression I_Magnitude_Simulation(y=sqrt(
            pwLine.p.ir^2 + pwLine.p.ii^2)*SysData.S_b/352.01) annotation (
          Placement(transformation(
            extent={{7,-8},{-7,8}},
            rotation=180,
            origin={61,60})));
    equation
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,0},{-66,0}},     color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,0},{6,0}},       color={0,0,255}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,0},{11,0}},     color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,0},{36,0}},     color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,0},{45,0}},     color={0,0,255}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,0},{-21,0}},     color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,0},{-30,0}},     color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,0},{-66,0}},     color={0,0,255}));
      connect(current_high_side1.y, Current_Angle.u)
        annotation (Line(points={{-59,-50},{-42,-50}}, color={0,0,127}));
      connect(gain1.u,VM. y[1])
        annotation (Line(points={{82.4,10},{86,10},{86,0},{89.6,0}},
                                                         color={0,0,127}));
      connect(gain1.u, gain2.u) annotation (Line(points={{82.4,10},{86,10},{86,
              -10},{82.4,-10}}, color={0,0,127}));
      connect(gain1.y, voltageSourceReImInput.vRe) annotation (Line(points={{
              77.8,10},{74,10},{74,4},{68,4}}, color={0,0,127}));
      connect(gain2.y, voltageSourceReImInput.vIm) annotation (Line(points={{
              77.8,-10},{74,-10},{74,-4},{68,-4}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=30,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_pf100_330;

    model AlsetLabInverter_pf100_335
      extends Modelica.Icons.Example;
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-220,
                180},{-160,220}})));
      Modelica.Blocks.Math.Atan ANGLE_TOP
        annotation (Placement(transformation(extent={{-22,182},{-2,202}})));
      Modelica.Blocks.Sources.RealExpression CURRENT2(y=pwLine_top.is.im/
            pwLine_top.is.re)
        annotation (Placement(transformation(extent={{-62,182},{-42,202}})));
      Electrical.Renewables.PSSE.PV pV2(
        V_b=352.01,
        P_0(displayUnit="W") = 2853.31/3,
        Q_0(displayUnit="V.A") = 80.09957447/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-160,70},{-140,90}})));
      Electrical.Buses.Bus InverterBus3(V_b=352.01)
        annotation (Placement(transformation(extent={{-142,70},{-122,90}})));
      Electrical.Branches.PwLine pwLine_top(
        R=0,
        X=0.00000001,
        G=0,
        B=0)
        annotation (Placement(transformation(extent={{-126,70},{-106,90}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=
            281.61)
        annotation (Placement(transformation(extent={{-64,70},{-84,90}})));
      Electrical.Buses.Bus GridBus3(V_b=281.61, angle_0=-0.5235987755983)
        annotation (Placement(transformation(extent={{-104,70},{-84,90}})));
      Modelica.Blocks.Sources.CombiTimeTable V_MAGNITUDE(table=[0.080012,
            353.4869836; 0.210018,353.7964465; 0.270019,353.7964465; 0.400022,
            353.7964465; 0.480019,353.5201433; 0.610021,352.4633308; 0.660584,
            352.4633308; 0.801281,352.4633308; 0.86139,353.5522182; 0.972068,
            353.5522182; 1.032067,352.675511; 1.152057,352.675511; 1.222059,
            353.9098903; 1.282059,353.9098903; 1.422061,352.5315181; 1.482063,
            352.5315181; 1.612065,353.1385414; 1.682066,353.1385414; 1.807191,
            353.5925821; 1.877191,353.5925821; 1.997194,352.8517223; 2.057195,
            352.8517223; 2.187197,352.8517223; 2.257198,353.4248012; 2.397201,
            353.4248012; 2.457202,353.5770803; 2.587204,353.5770803; 2.647205,
            353.9142567; 2.777207,353.9142567; 2.847208,353.7010167; 2.977211,
            353.7010167; 3.037212,352.5947023; 3.167214,352.5947023; 3.237216,
            353.5300608; 3.377217,353.5300608; 3.437219,353.4978237; 3.557221,
            353.4978237; 3.627222,353.7040928; 3.747224,353.7040928; 3.827225,
            353.5847026; 3.948634,353.5847026; 4.03837,353.5347738; 4.162714,
            353.5347738; 4.242713,353.9733204; 4.362703,353.9733204; 4.422704,
            353.7004962; 4.482706,353.7004962; 4.602709,353.2825765; 4.662709,
            353.2825765; 4.80271,353.2825765; 4.862711,354.0095667; 4.972724,
            354.0095667; 5.032727,353.3440244; 5.142727,353.3440244; 5.212718,
            352.5309943; 5.272733,352.5309943; 5.403304,353.6842063; 5.542737,
            353.6842063; 5.613005,353.1747668; 5.742739,353.1747668; 5.832743,
            352.9803427; 5.942744,352.9803427; 6.002745,353.3244729; 6.072747,
            353.3244729; 6.202747,352.7139835; 6.262736,352.7139835; 6.383311,
            352.7139835; 6.443308,353.442956; 6.55275,353.442956; 6.622756,
            353.8390863; 6.757163,353.8390863; 6.837175,352.7650477; 6.957182,
            352.7650477; 7.017181,354.3537117; 7.077184,354.3537117; 7.217743,
            352.6141412; 7.287858,352.6141412; 7.407186,353.8065258; 7.467177,
            353.8065258; 7.59719,353.8065258; 7.667194,353.3634572; 7.807192,
            353.3634572; 7.877984,353.6730924; 7.997185,354.1745858; 8.157199,
            354.1745858; 8.237204,352.4145522; 8.348447,352.4145522; 8.419099,
            353.2403371; 8.549086,353.2403371; 8.609096,353.8071842; 8.669103,
            353.8071842; 8.809101,353.8071842; 8.869102,352.7386302; 8.989108,
            352.7386302; 9.05911,352.4275414; 9.169108,352.4275414; 9.233379,
            353.3863855; 9.34338,353.3863855; 9.403382,353.783094; 9.463383,
            353.783094; 9.583394,353.783094; 9.643396,353.4268501; 9.783398,
            353.4268501; 9.853401,352.6340184; 9.973406,352.6340184; 10.043404,
            354.0480342; 10.153409,354.0480342; 10.224012,352.5094478;
            10.353971,352.5094478; 10.423971,354.2383829; 10.563412,354.2383829;
            10.64419,353.9184987; 10.80342,353.9184987; 10.863407,353.3899523;
            10.993424,353.3899523; 11.073998,341.2169602; 11.194255,338.7312897;
            11.273989,338.7312897; 11.393986,338.5108314; 11.473432,338.5108314;
            11.603434,337.3977286; 11.663432,337.3977286; 11.817634,337.3977286;
            11.877636,338.2801249; 11.997638,338.3293361; 12.067639,338.3293361;
            12.187641,338.3293361; 12.257642,338.325941; 12.387659,338.325941;
            12.447659,337.3782652; 12.577659,337.3782652; 12.637664,337.3329406;
            12.757662,337.3329406; 12.837667,338.434015; 12.947667,338.434015;
            13.007668,338.2803519; 13.147658,338.2803519; 13.218337,338.4010615;
            13.378333,338.4010615; 13.438995,337.3311892; 13.558993,337.3311892;
            13.618983,337.3414245; 13.678998,337.3414245; 13.818986,338.2064716;
            13.878987,338.2064716; 14.008989,338.230465; 14.078991,338.230465;
            14.189794,338.5472116; 14.244534,338.5472116; 14.424535,338.5472116;
            14.484536,338.3410417; 14.604541,338.1681747; 14.674527,338.1681747;
            14.814538,337.3528157; 14.884545,337.3528157; 14.994533,338.5195071;
            15.074534,338.5195071; 15.194536,338.4766304; 15.264552,338.4766304;
            15.43454,338.4766304; 15.564544,338.3036906; 15.674544,338.4411264;
            15.814547,338.0721859; 15.884562,338.0721859; 15.995292,338.6033662;
            16.074551,338.6033662; 16.195124,338.343499; 16.264567,338.343499;
            16.425124,338.343499; 16.554574,338.4319716; 16.624575,338.3146478;
            16.684572,338.3146478; 16.804575,338.2422319; 16.884576,338.2422319;
            16.998679,338.6126165; 17.078689,338.6126165; 17.198697,338.1786997;
            17.269316,338.1786997; 17.429105,338.1786997; 17.588703,337.3043265;
            17.649541,338.3996726; 17.758706,338.3996726; 17.828707,338.384501;
            17.948695,338.384501])
        annotation (Placement(transformation(extent={{180,40},{160,60}})));
      Modelica.Blocks.Sources.CombiTimeTable V_ANGLE(table=[0.080012,-0.538113198;
            0.210018,-0.538307317; 0.270019,-0.538307317; 0.400022,-0.540227179;
            0.480019,-0.540089394; 0.610021,-0.5388109; 0.660584,-0.5388109;
            0.801281,-0.5388109; 0.86139,-0.539508376; 0.972068,-0.538461178;
            1.032067,-0.538036451; 1.152057,-0.538036451; 1.222059,-0.538268534;
            1.282059,-0.538268534; 1.422061,-0.540058511; 1.482063,-0.540058511;
            1.612065,-0.539144932; 1.682066,-0.539144932; 1.807191,-0.539137176;
            1.877191,-0.539137176; 1.997194,-0.537454363; 2.057195,-0.537454363;
            2.187197,-0.540595955; 2.257198,-0.539709937; 2.397201,-0.539535404;
            2.457202,-0.540171864; 2.587204,-0.537728403; 2.647205,-0.538105453;
            2.777207,-0.53967625; 2.847208,-0.539302041; 2.977211,-0.540000173;
            3.037212,-0.539515514; 3.167214,-0.537944718; 3.237216,-0.538668248;
            3.377217,-0.538668248; 3.437219,-0.538817585; 3.557221,-0.538817585;
            3.627222,-0.539731968; 3.747224,-0.539731968; 3.827225,-0.539958155;
            3.948634,-0.539958155; 4.03837,-0.538667043; 4.162714,-0.538667043;
            4.242713,-0.538404253; 4.362703,-0.538404253; 4.422704,-0.538233066;
            4.482706,-0.538233066; 4.602709,-0.540866698; 4.662709,-0.540866698;
            4.80271,-0.537201506; 4.862711,-0.537270113; 4.972724,-0.540237173;
            5.032727,-0.540471694; 5.142727,-0.540471694; 5.212718,-0.537266581;
            5.272733,-0.537266581; 5.403304,-0.539562918; 5.542737,-0.539562918;
            5.613005,-0.539604369; 5.742739,-0.539604369; 5.832743,-0.538658255;
            5.942744,-0.538658255; 6.002745,-0.539472959; 6.072747,-0.539472959;
            6.202747,-0.539218139; 6.262736,-0.539218139; 6.383311,-0.537647342;
            6.443308,-0.538101873; 6.55275,-0.538101873; 6.622756,-0.538313267;
            6.757163,-0.538313267; 6.837175,-0.538898235; 6.957182,-0.538898235;
            7.017181,-0.53952053; 7.077184,-0.53952053; 7.217743,-0.537699401;
            7.287858,-0.537699401; 7.407186,-0.538966169; 7.467177,-0.538966169;
            7.59719,-0.539140702; 7.667194,-0.539067319; 7.807192,-0.539241851;
            7.877984,-0.539269715; 7.997185,-0.537755775; 8.157199,-0.537755775;
            8.237204,-0.539419569; 8.348447,-0.539419569; 8.419099,-0.539254851;
            8.549086,-0.539254851; 8.609096,-0.538948049; 8.669103,-0.538948049;
            8.809101,-0.537900852; 8.869102,-0.538049558; 8.989108,-0.539271288;
            9.05911,-0.538388168; 9.169108,-0.538737233; 9.233379,-0.53990843;
            9.34338,-0.53990843; 9.403382,-0.539477418; 9.463383,-0.539477418;
            9.583394,-0.538953819; 9.643396,-0.538252394; 9.783398,-0.538252394;
            9.853401,-0.538786134; 9.973406,-0.538786134; 10.043404,-0.537068737;
            10.153409,-0.537068737; 10.224012,-0.539990802; 10.353971,-0.539990802;
            10.423971,-0.538580456; 10.563412,-0.538580456; 10.64419,-0.539003565;
            10.80342,-0.540748894; 10.863407,-0.540416558; 10.993424,-0.546874276;
            11.073998,-0.536673055; 11.194255,-0.535914927; 11.273989,-0.535914927;
            11.393986,-0.535971646; 11.473432,-0.535971646; 11.603434,-0.536962321;
            11.663432,-0.536962321; 11.817634,-0.536264189; 11.877636,-0.535859327;
            11.997638,-0.535694742; 12.067639,-0.535694742; 12.187641,-0.536916473;
            12.257642,-0.536242256; 12.387659,-0.536242256; 12.447659,-0.536074278;
            12.577659,-0.53502708; 12.637664,-0.535712242; 12.757662,-0.535712242;
            12.837667,-0.535973486; 12.947667,-0.535973486; 13.007668,-0.53552846;
            13.147658,-0.53552846; 13.218337,-0.534752824; 13.378333,-0.534752824;
            13.438995,-0.535166902; 13.558993,-0.535166902; 13.618983,-0.535224161;
            13.678998,-0.535224161; 13.818986,-0.535802378; 13.878987,-0.535802378;
            14.008989,-0.535810477; 14.078991,-0.535810477; 14.189794,-0.535199457;
            14.244534,-0.535199457; 14.424535,-0.534675858; 14.484536,-0.535382954;
            14.604541,-0.53583509; 14.674527,-0.53583509; 14.814538,-0.535696607;
            14.884545,-0.535696607; 14.994533,-0.53511075; 15.074534,-0.53511075;
            15.194536,-0.535458762; 15.264552,-0.535458762; 15.43454,-0.536680493;
            15.564544,-0.536406011; 15.674544,-0.536313799; 15.814547,-0.535942977;
            15.884562,-0.535942977; 15.995292,-0.535188296; 16.074551,-0.535188296;
            16.195124,-0.536106683; 16.264567,-0.536106683; 16.425124,-0.535583084;
            16.554574,-0.536032869; 16.624575,-0.535782025; 16.684572,-0.535782025;
            16.804575,-0.535246693; 16.884576,-0.535246693; 16.998679,-0.53535508;
            17.078689,-0.53535508; 17.198697,-0.53527828; 17.269316,-0.53527828;
            17.429105,-0.535801879; 17.588703,-0.535755241; 17.649541,-0.535639347;
            17.758706,-0.535639347; 17.828707,-0.535261192; 17.948695,-0.535261192])
        annotation (Placement(transformation(extent={{180,80},{160,100}})));
      Modelica.Blocks.Math.Sin sin
        annotation (Placement(transformation(extent={{92,62},{72,82}})));
      Modelica.Blocks.Math.Product product1 annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={48,66})));
      Modelica.Blocks.Math.Product product2 annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={54,110})));
      Modelica.Blocks.Math.Cos cos
        annotation (Placement(transformation(extent={{96,94},{76,114}})));
      Modelica.Blocks.Math.Gain ANGLEEEEE(k=180/Modelica.Constants.pi)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={170,130})));
      Modelica.Blocks.Math.Gain gain1(k=1/352.01)
        annotation (Placement(transformation(extent={{20,100},{0,120}})));
      Modelica.Blocks.Math.Gain gain2(k=1/352.01)
        annotation (Placement(transformation(extent={{20,60},{0,80}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Magnitude_Experiment(table=[
            0.110004,2.81; 0.250006,2.81; 0.320006,2.81; 0.380007,2.81; 0.53001,
            2.81; 0.660012,2.81; 0.730013,2.82; 0.860015,2.82; 0.940016,2.81;
            1.080019,2.81; 1.150021,2.81; 1.270037,2.81; 1.340036,2.81;
            1.455158,2.81; 1.51516,2.81; 1.665174,2.81; 1.735179,2.82; 1.875809,
            2.82; 1.965183,2.81; 2.135742,2.81; 2.245182,2.82; 2.325189,2.81;
            2.445187,2.81; 2.505192,2.81; 2.655751,2.81; 2.735196,2.82;
            2.876194,2.82; 2.955834,2.81; 3.10576,2.81; 3.175759,2.81; 3.2952,
            2.81; 3.365207,2.81; 3.485841,2.81; 3.555765,2.82; 3.71577,2.82;
            3.775766,2.81; 3.926053,2.81; 4.055218,2.81; 4.141731,2.81;
            4.250796,2.81; 4.320797,2.81; 4.450814,2.81; 4.510813,2.82;
            4.650803,2.82; 4.740804,2.81; 4.850817,2.81; 4.920822,2.81;
            4.980823,2.81; 5.141414,2.81; 5.26142,2.81; 5.371409,2.81; 5.511424,
            2.81; 5.661425,2.81; 5.722065,2.81; 5.85202,2.81; 5.90286,2.82;
            5.964097,2.82; 6.104225,2.82; 6.254161,2.81; 6.353532,2.82;
            6.463535,2.82; 6.523535,2.82; 6.674319,2.82; 6.734321,2.81;
            6.868836,2.81; 6.938838,2.81; 7.07884,2.81; 7.141181,2.81; 7.271817,
            2.81; 7.361199,2.82; 7.481758,2.82; 7.561203,2.81; 7.691207,2.81;
            7.751209,2.81; 7.881211,2.81; 7.951763,2.81; 8.081214,2.81;
            8.141215,2.82; 8.341776,2.82; 8.471221,2.81; 8.531222,2.81;
            8.671225,2.81; 8.741226,2.81; 8.871228,2.81; 8.931229,2.82;
            9.051229,2.82; 9.121872,2.81; 9.271231,2.81; 9.351236,2.81;
            9.481237,2.81; 9.541236,2.81; 9.681932,2.81; 9.751243,2.82;
            9.886306,2.82; 9.946307,2.81; 10.06632,2.81; 10.14631,2.65;
            10.276327,2.65; 10.346328,2.69; 10.46633,2.69; 10.536332,2.7;
            10.646333,2.7; 10.716335,2.69; 10.836335,2.69; 10.896334,2.69;
            10.956339,2.69; 11.076564,2.69; 11.136905,2.69; 11.276344,2.69;
            11.366346,2.7; 11.486343,2.7; 11.546345,2.69; 11.656905,2.69;
            11.736352,2.7; 11.856351,2.7; 11.916355,2.69; 12.036352,2.69;
            12.106919,2.7; 12.17666,2.7; 12.317572,2.69; 12.367559,2.69;
            12.47756,2.7; 12.542555,2.7; 12.652556,2.7; 12.722558,2.7;
            12.772559,2.7; 12.89256,2.69; 12.942561,2.69; 13.062563,2.69;
            13.102564,2.7; 13.152565,2.7; 13.292567,2.7; 13.342568,2.69;
            13.45257,2.69; 13.502571,2.7; 13.552572,2.7; 13.652574,2.7;
            13.722577,2.69; 13.862577,2.69; 13.922578,2.7; 13.972579,2.7;
            14.092581,2.69; 14.142582,2.69; 14.272585,2.69; 14.342586,2.7;
            14.452588,2.7; 14.502588,2.69; 14.55259,2.69; 14.652591,2.69;
            14.722592,2.69; 14.772593,2.69; 14.892595,2.69; 14.942596,2.69;
            15.062598,2.69; 15.102599,2.69; 15.1526,2.69; 15.27819,2.69;
            15.348188,2.69; 15.468193,2.69; 15.528188,2.69; 15.638181,2.69;
            15.698182,2.7; 15.758183,2.7; 15.868185,2.7; 15.928198,2.69;
            16.038197,2.69; 16.108202,2.69; 16.238193,2.69])
        annotation (Placement(transformation(extent={{-180,-10},{-160,10}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Angle_Experiment(table=[0.080012,
            -32.43; 0.210018,-32.46; 0.270019,-32.46; 0.400022,-32.57; 0.480019,
            -32.57; 0.610021,-32.5; 0.660584,-32.5; 0.801281,-32.5; 0.86139,-32.5;
            0.972068,-32.44; 1.032067,-32.44; 1.152057,-32.44; 1.222059,-32.44;
            1.282059,-32.44; 1.422061,-32.58; 1.482063,-32.58; 1.612065,-32.51;
            1.682066,-32.51; 1.807191,-32.49; 1.877191,-32.49; 1.997194,-32.39;
            2.057195,-32.39; 2.187197,-32.57; 2.257198,-32.57; 2.397201,-32.56;
            2.457202,-32.56; 2.587204,-32.42; 2.647205,-32.42; 2.777207,-32.51;
            2.847208,-32.51; 2.977211,-32.55; 3.037212,-32.55; 3.167214,-32.46;
            3.237216,-32.46; 3.377217,-32.46; 3.437219,-32.49; 3.557221,-32.49;
            3.627222,-32.48; 3.747224,-32.48; 3.827225,-32.52; 3.948634,-32.52;
            4.03837,-32.48; 4.162714,-32.48; 4.242713,-32.42; 4.362703,-32.42;
            4.422704,-32.46; 4.482706,-32.46; 4.602709,-32.61; 4.662709,-32.61;
            4.80271,-32.4; 4.862711,-32.4; 4.972724,-32.57; 5.032727,-32.57;
            5.142727,-32.57; 5.212718,-32.41; 5.272733,-32.41; 5.403304,-32.47;
            5.542737,-32.47; 5.613005,-32.58; 5.742739,-32.58; 5.832743,-32.46;
            5.942744,-32.46; 6.002745,-32.5; 6.072747,-32.5; 6.202747,-32.53;
            6.262736,-32.53; 6.383311,-32.44; 6.443308,-32.44; 6.55275,-32.44;
            6.622756,-32.42; 6.757163,-32.42; 6.837175,-32.5; 6.957182,-32.5;
            7.017181,-32.5; 7.077184,-32.5; 7.217743,-32.43; 7.287858,-32.43;
            7.407186,-32.47; 7.467177,-32.47; 7.59719,-32.48; 7.667194,-32.48;
            7.807192,-32.49; 7.877984,-32.49; 7.997185,-32.4; 8.157199,-32.4;
            8.237204,-32.51; 8.348447,-32.51; 8.419099,-32.51; 8.549086,-32.51;
            8.609096,-32.48; 8.669103,-32.48; 8.809101,-32.42; 8.869102,-32.42;
            8.989108,-32.49; 9.05911,-32.49; 9.169108,-32.51; 9.233379,-32.51;
            9.34338,-32.51; 9.403382,-32.5; 9.463383,-32.5; 9.583394,-32.47;
            9.643396,-32.47; 9.783398,-32.47; 9.853401,-32.5; 9.973406,-32.5;
            10.043404,-32.36; 10.153409,-32.36; 10.224012,-32.57; 10.353971,-32.57;
            10.423971,-32.47; 10.563412,-32.47; 10.64419,-32.46; 10.80342,-32.56;
            10.863407,-32.56; 10.993424,-32.93; 11.073998,-32.93; 11.194255,-33.12;
            11.273989,-33.12; 11.393986,-33.12; 11.473432,-33.12; 11.603434,-33.19;
            11.663432,-33.19; 11.817634,-33.15; 11.877636,-33.15; 11.997638,-33.1;
            12.067639,-33.1; 12.187641,-33.17; 12.257642,-33.17; 12.387659,-33.17;
            12.447659,-33.17; 12.577659,-33.11; 12.637664,-33.11; 12.757662,-33.11;
            12.837667,-33.15; 12.947667,-33.15; 13.007668,-33.16; 13.147658,-33.16;
            13.218337,-33.1; 13.378333,-33.1; 13.438995,-33.17; 13.558993,-33.17;
            13.618983,-33.13; 13.678998,-33.13; 13.818986,-33.17; 13.878987,-33.17;
            14.008989,-33.19; 14.078991,-33.19; 14.189794,-33.14; 14.244534,-33.14;
            14.424535,-33.11; 14.484536,-33.11; 14.604541,-33.18; 14.674527,-33.18;
            14.814538,-33.16; 14.884545,-33.16; 14.994533,-33.11; 15.074534,-33.11;
            15.194536,-33.12; 15.264552,-33.12; 15.43454,-33.19; 15.564544,-33.19;
            15.674544,-33.16; 15.814547,-33.14; 15.884562,-33.14; 15.995292,-33.15;
            16.074551,-33.15; 16.195124,-33.18; 16.264567,-33.18; 16.425124,-33.15;
            16.554574,-33.15; 16.624575,-33.16; 16.684572,-33.16; 16.804575,-33.12;
            16.884576,-33.12; 16.998679,-33.14; 17.078689,-33.14; 17.198697,-33.11;
            17.269316,-33.11; 17.429105,-33.14; 17.588703,-33.14; 17.649541,-33.15;
            17.758706,-33.15; 17.828707,-33.12; 17.948695,-33.12])
        annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
      Modelica.Blocks.Sources.RealExpression PF_SIMULATION_TOP(y=pwLine_top.P12
            /sqrt(pwLine_top.P12^2 + pwLine_top.Q12^2)) annotation (Placement(
            transformation(
            extent={{7,-8},{-7,8}},
            rotation=180,
            origin={-89,194})));
      Modelica.Blocks.Sources.CombiTimeTable PF_EXPERIMENT(table=[0.080012,
            0.999610887; 0.210018,0.99960072; 0.270019,0.99960072; 0.400022,
            0.99960072; 0.480019,0.999596903; 0.610021,0.99959369; 0.660584,
            0.99959369; 0.801281,0.99959369; 0.86139,0.999614464; 0.972068,
            0.999614464; 1.032067,0.999604435; 1.152057,0.999604435; 1.222059,
            0.999611351; 1.282059,0.999611351; 1.422061,0.999593766; 1.482063,
            0.999593766; 1.612065,0.999599976; 1.682066,0.999599976; 1.807191,
            0.999611003; 1.877191,0.999611003; 1.997194,0.99961163; 2.057195,
            0.99961163; 2.187197,0.99961163; 2.257198,0.999586276; 2.397201,
            0.999586276; 2.457202,0.999603977; 2.587204,0.999603977; 2.647205,
            0.999614858; 2.777207,0.999614858; 2.847208,0.999604116; 2.977211,
            0.999604116; 3.037212,0.999590339; 3.167214,0.999590339; 3.237216,
            0.999610934; 3.377217,0.999610934; 3.437219,0.999600383; 3.557221,
            0.999600383; 3.627222,0.999628643; 3.747224,0.999628643; 3.827225,
            0.999618004; 3.948634,0.999618004; 4.03837,0.999600425; 4.162714,
            0.999600425; 4.242713,0.999621924; 4.362703,0.999621924; 4.422704,
            0.999600611; 4.482706,0.999600611; 4.602709,0.999600139; 4.662709,
            0.999600139; 4.80271,0.999600139; 4.862711,0.99960096; 4.972724,
            0.99960096; 5.032727,0.999610728; 5.142727,0.999610728; 5.212718,
            0.999597268; 5.272733,0.999597268; 5.403304,0.999632125; 5.542737,
            0.999632125; 5.613005,0.999578965; 5.742739,0.999578965; 5.832743,
            0.999611771; 5.942744,0.999611771; 6.002745,0.999617721; 6.072747,
            0.999617721; 6.202747,0.999593977; 6.262736,0.999593977; 6.383311,
            0.999593977; 6.443308,0.999603827; 6.55275,0.999603827; 6.622756,
            0.99962178; 6.757163,0.99962178; 6.837175,0.999597536; 6.957182,
            0.999597536; 7.017181,0.99961741; 7.077184,0.99961741; 7.217743,
            0.999597364; 7.287858,0.999597364; 7.407186,0.999614741; 7.467177,
            0.999614741; 7.59719,0.999614741; 7.667194,0.999610752; 7.807192,
            0.999610752; 7.877984,0.999614595; 7.997185,0.999615141; 8.157199,
            0.999615141; 8.237204,0.999607645; 8.348447,0.999607645; 8.419099,
            0.999603599; 8.549086,0.999603599; 8.609096,0.999607737; 8.669103,
            0.999607737; 8.809101,0.999607737; 8.869102,0.999615005; 8.989108,
            0.999615005; 9.05911,0.999586642; 9.169108,0.999586642; 9.233379,
            0.999621296; 9.34338,0.999621296; 9.403382,0.999614715; 9.463383,
            0.999614715; 9.583394,0.999614715; 9.643396,0.999596795; 9.783398,
            0.999596795; 9.853401,0.999593886; 9.973406,0.999593886; 10.043404,
            0.999615004; 10.153409,0.999615004; 10.224012,0.999593742;
            10.353971,0.999593742; 10.423971,0.999603241; 10.563412,0.999603241;
            10.64419,0.999618365; 10.80342,0.999618365; 10.863407,0.99961078;
            10.993424,0.99961078; 11.073998,0.999278389; 11.194255,0.999110492;
            11.273989,0.999110492; 11.393986,0.999113416; 11.473432,0.999113416;
            11.603434,0.999103136; 11.663432,0.999103136; 11.817634,0.999103136;
            11.877636,0.99908476; 11.997638,0.999116447; 12.067639,0.999116447;
            12.187641,0.999116447; 12.257642,0.999088388; 12.387659,0.999088388;
            12.447659,0.999082061; 12.577659,0.999082061; 12.637664,0.999109971;
            12.757662,0.999109971; 12.837667,0.999092184; 12.947667,0.999092184;
            13.007668,0.999067223; 13.147658,0.999067223; 13.218337,0.999078073;
            13.378333,0.999078073; 13.438995,0.999043387; 13.558993,0.999043387;
            13.618983,0.999074953; 13.678998,0.999074953; 13.818986,0.999070528;
            13.878987,0.999070528; 14.008989,0.999056564; 14.078991,0.999056564;
            14.189794,0.999067958; 14.244534,0.999067958; 14.424535,0.999067958;
            14.484536,0.999095441; 14.604541,0.999063408; 14.674527,0.999063408;
            14.814538,0.999074982; 14.884545,0.999074982; 14.994533,0.999085404;
            15.074534,0.999085404; 15.194536,0.999092298; 15.264552,0.999092298;
            15.43454,0.999092298; 15.564544,0.999081314; 15.674544,0.999102715;
            15.814547,0.99909823; 15.884562,0.99909823; 15.995292,0.999057605;
            16.074551,0.999057605; 16.195124,0.999074412; 16.264567,0.999074412;
            16.425124,0.999074412; 16.554574,0.999095682; 16.624575,0.999077837;
            16.684572,0.999077837; 16.804575,0.999084654; 16.884576,0.999084654;
            16.998679,0.999071645; 17.078689,0.999071645; 17.198697,0.999091499;
            17.269316,0.999091499; 17.429105,0.999091499; 17.588703,0.99908887;
            17.649541,0.99907807; 17.758706,0.99907807; 17.828707,0.999085039;
            17.948695,0.999085039])
        annotation (Placement(transformation(extent={{-140,-10},{-120,10}})));
      Electrical.Renewables.PSSE.PV_with_inputs
                                    pV_with_inputs(
        V_b=352.01,
        P_0(displayUnit="W") = 2853.31/3,
        Q_0(displayUnit="V.A") = 80.09957447/3,
        QFunctionality=1,
        Irr2Pow=true,
        QrefExt=true,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-116,-108},{-96,-88}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-98,-108},{-78,-88}})));
      Electrical.Branches.PwLine pwLine_bottom(
        R=0,
        X=0.00000001,
        G=0,
        B=0)
        annotation (Placement(transformation(extent={{-82,-108},{-62,-88}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput2(V_b=
            281.61)
        annotation (Placement(transformation(extent={{-20,-108},{-40,-88}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61, angle_0=-0.5235987755983)
        annotation (Placement(transformation(extent={{-60,-108},{-40,-88}})));
      Modelica.Blocks.Sources.CombiTimeTable V_MAGNITUDE1(table=[0.080012,
            353.4869836; 0.210018,353.7964465; 0.270019,353.7964465; 0.400022,
            353.7964465; 0.480019,353.5201433; 0.610021,352.4633308; 0.660584,
            352.4633308; 0.801281,352.4633308; 0.86139,353.5522182; 0.972068,
            353.5522182; 1.032067,352.675511; 1.152057,352.675511; 1.222059,
            353.9098903; 1.282059,353.9098903; 1.422061,352.5315181; 1.482063,
            352.5315181; 1.612065,353.1385414; 1.682066,353.1385414; 1.807191,
            353.5925821; 1.877191,353.5925821; 1.997194,352.8517223; 2.057195,
            352.8517223; 2.187197,352.8517223; 2.257198,353.4248012; 2.397201,
            353.4248012; 2.457202,353.5770803; 2.587204,353.5770803; 2.647205,
            353.9142567; 2.777207,353.9142567; 2.847208,353.7010167; 2.977211,
            353.7010167; 3.037212,352.5947023; 3.167214,352.5947023; 3.237216,
            353.5300608; 3.377217,353.5300608; 3.437219,353.4978237; 3.557221,
            353.4978237; 3.627222,353.7040928; 3.747224,353.7040928; 3.827225,
            353.5847026; 3.948634,353.5847026; 4.03837,353.5347738; 4.162714,
            353.5347738; 4.242713,353.9733204; 4.362703,353.9733204; 4.422704,
            353.7004962; 4.482706,353.7004962; 4.602709,353.2825765; 4.662709,
            353.2825765; 4.80271,353.2825765; 4.862711,354.0095667; 4.972724,
            354.0095667; 5.032727,353.3440244; 5.142727,353.3440244; 5.212718,
            352.5309943; 5.272733,352.5309943; 5.403304,353.6842063; 5.542737,
            353.6842063; 5.613005,353.1747668; 5.742739,353.1747668; 5.832743,
            352.9803427; 5.942744,352.9803427; 6.002745,353.3244729; 6.072747,
            353.3244729; 6.202747,352.7139835; 6.262736,352.7139835; 6.383311,
            352.7139835; 6.443308,353.442956; 6.55275,353.442956; 6.622756,
            353.8390863; 6.757163,353.8390863; 6.837175,352.7650477; 6.957182,
            352.7650477; 7.017181,354.3537117; 7.077184,354.3537117; 7.217743,
            352.6141412; 7.287858,352.6141412; 7.407186,353.8065258; 7.467177,
            353.8065258; 7.59719,353.8065258; 7.667194,353.3634572; 7.807192,
            353.3634572; 7.877984,353.6730924; 7.997185,354.1745858; 8.157199,
            354.1745858; 8.237204,352.4145522; 8.348447,352.4145522; 8.419099,
            353.2403371; 8.549086,353.2403371; 8.609096,353.8071842; 8.669103,
            353.8071842; 8.809101,353.8071842; 8.869102,352.7386302; 8.989108,
            352.7386302; 9.05911,352.4275414; 9.169108,352.4275414; 9.233379,
            353.3863855; 9.34338,353.3863855; 9.403382,353.783094; 9.463383,
            353.783094; 9.583394,353.783094; 9.643396,353.4268501; 9.783398,
            353.4268501; 9.853401,352.6340184; 9.973406,352.6340184; 10.043404,
            354.0480342; 10.153409,354.0480342; 10.224012,352.5094478;
            10.353971,352.5094478; 10.423971,354.2383829; 10.563412,354.2383829;
            10.64419,353.9184987; 10.80342,353.9184987; 10.863407,353.3899523;
            10.993424,353.3899523; 11.073998,341.2169602; 11.194255,338.7312897;
            11.273989,338.7312897; 11.393986,338.5108314; 11.473432,338.5108314;
            11.603434,337.3977286; 11.663432,337.3977286; 11.817634,337.3977286;
            11.877636,338.2801249; 11.997638,338.3293361; 12.067639,338.3293361;
            12.187641,338.3293361; 12.257642,338.325941; 12.387659,338.325941;
            12.447659,337.3782652; 12.577659,337.3782652; 12.637664,337.3329406;
            12.757662,337.3329406; 12.837667,338.434015; 12.947667,338.434015;
            13.007668,338.2803519; 13.147658,338.2803519; 13.218337,338.4010615;
            13.378333,338.4010615; 13.438995,337.3311892; 13.558993,337.3311892;
            13.618983,337.3414245; 13.678998,337.3414245; 13.818986,338.2064716;
            13.878987,338.2064716; 14.008989,338.230465; 14.078991,338.230465;
            14.189794,338.5472116; 14.244534,338.5472116; 14.424535,338.5472116;
            14.484536,338.3410417; 14.604541,338.1681747; 14.674527,338.1681747;
            14.814538,337.3528157; 14.884545,337.3528157; 14.994533,338.5195071;
            15.074534,338.5195071; 15.194536,338.4766304; 15.264552,338.4766304;
            15.43454,338.4766304; 15.564544,338.3036906; 15.674544,338.4411264;
            15.814547,338.0721859; 15.884562,338.0721859; 15.995292,338.6033662;
            16.074551,338.6033662; 16.195124,338.343499; 16.264567,338.343499;
            16.425124,338.343499; 16.554574,338.4319716; 16.624575,338.3146478;
            16.684572,338.3146478; 16.804575,338.2422319; 16.884576,338.2422319;
            16.998679,338.6126165; 17.078689,338.6126165; 17.198697,338.1786997;
            17.269316,338.1786997; 17.429105,338.1786997; 17.588703,337.3043265;
            17.649541,338.3996726; 17.758706,338.3996726; 17.828707,338.384501;
            17.948695,338.384501])
        annotation (Placement(transformation(extent={{180,-148},{160,-128}})));
      Modelica.Blocks.Sources.CombiTimeTable V_ANGLE1(table=[0.080012,-0.538113198;
            0.210018,-0.538307317; 0.270019,-0.538307317; 0.400022,-0.540227179;
            0.480019,-0.540089394; 0.610021,-0.5388109; 0.660584,-0.5388109;
            0.801281,-0.5388109; 0.86139,-0.539508376; 0.972068,-0.538461178;
            1.032067,-0.538036451; 1.152057,-0.538036451; 1.222059,-0.538268534;
            1.282059,-0.538268534; 1.422061,-0.540058511; 1.482063,-0.540058511;
            1.612065,-0.539144932; 1.682066,-0.539144932; 1.807191,-0.539137176;
            1.877191,-0.539137176; 1.997194,-0.537454363; 2.057195,-0.537454363;
            2.187197,-0.540595955; 2.257198,-0.539709937; 2.397201,-0.539535404;
            2.457202,-0.540171864; 2.587204,-0.537728403; 2.647205,-0.538105453;
            2.777207,-0.53967625; 2.847208,-0.539302041; 2.977211,-0.540000173;
            3.037212,-0.539515514; 3.167214,-0.537944718; 3.237216,-0.538668248;
            3.377217,-0.538668248; 3.437219,-0.538817585; 3.557221,-0.538817585;
            3.627222,-0.539731968; 3.747224,-0.539731968; 3.827225,-0.539958155;
            3.948634,-0.539958155; 4.03837,-0.538667043; 4.162714,-0.538667043;
            4.242713,-0.538404253; 4.362703,-0.538404253; 4.422704,-0.538233066;
            4.482706,-0.538233066; 4.602709,-0.540866698; 4.662709,-0.540866698;
            4.80271,-0.537201506; 4.862711,-0.537270113; 4.972724,-0.540237173;
            5.032727,-0.540471694; 5.142727,-0.540471694; 5.212718,-0.537266581;
            5.272733,-0.537266581; 5.403304,-0.539562918; 5.542737,-0.539562918;
            5.613005,-0.539604369; 5.742739,-0.539604369; 5.832743,-0.538658255;
            5.942744,-0.538658255; 6.002745,-0.539472959; 6.072747,-0.539472959;
            6.202747,-0.539218139; 6.262736,-0.539218139; 6.383311,-0.537647342;
            6.443308,-0.538101873; 6.55275,-0.538101873; 6.622756,-0.538313267;
            6.757163,-0.538313267; 6.837175,-0.538898235; 6.957182,-0.538898235;
            7.017181,-0.53952053; 7.077184,-0.53952053; 7.217743,-0.537699401;
            7.287858,-0.537699401; 7.407186,-0.538966169; 7.467177,-0.538966169;
            7.59719,-0.539140702; 7.667194,-0.539067319; 7.807192,-0.539241851;
            7.877984,-0.539269715; 7.997185,-0.537755775; 8.157199,-0.537755775;
            8.237204,-0.539419569; 8.348447,-0.539419569; 8.419099,-0.539254851;
            8.549086,-0.539254851; 8.609096,-0.538948049; 8.669103,-0.538948049;
            8.809101,-0.537900852; 8.869102,-0.538049558; 8.989108,-0.539271288;
            9.05911,-0.538388168; 9.169108,-0.538737233; 9.233379,-0.53990843;
            9.34338,-0.53990843; 9.403382,-0.539477418; 9.463383,-0.539477418;
            9.583394,-0.538953819; 9.643396,-0.538252394; 9.783398,-0.538252394;
            9.853401,-0.538786134; 9.973406,-0.538786134; 10.043404,-0.537068737;
            10.153409,-0.537068737; 10.224012,-0.539990802; 10.353971,-0.539990802;
            10.423971,-0.538580456; 10.563412,-0.538580456; 10.64419,-0.539003565;
            10.80342,-0.540748894; 10.863407,-0.540416558; 10.993424,-0.546874276;
            11.073998,-0.536673055; 11.194255,-0.535914927; 11.273989,-0.535914927;
            11.393986,-0.535971646; 11.473432,-0.535971646; 11.603434,-0.536962321;
            11.663432,-0.536962321; 11.817634,-0.536264189; 11.877636,-0.535859327;
            11.997638,-0.535694742; 12.067639,-0.535694742; 12.187641,-0.536916473;
            12.257642,-0.536242256; 12.387659,-0.536242256; 12.447659,-0.536074278;
            12.577659,-0.53502708; 12.637664,-0.535712242; 12.757662,-0.535712242;
            12.837667,-0.535973486; 12.947667,-0.535973486; 13.007668,-0.53552846;
            13.147658,-0.53552846; 13.218337,-0.534752824; 13.378333,-0.534752824;
            13.438995,-0.535166902; 13.558993,-0.535166902; 13.618983,-0.535224161;
            13.678998,-0.535224161; 13.818986,-0.535802378; 13.878987,-0.535802378;
            14.008989,-0.535810477; 14.078991,-0.535810477; 14.189794,-0.535199457;
            14.244534,-0.535199457; 14.424535,-0.534675858; 14.484536,-0.535382954;
            14.604541,-0.53583509; 14.674527,-0.53583509; 14.814538,-0.535696607;
            14.884545,-0.535696607; 14.994533,-0.53511075; 15.074534,-0.53511075;
            15.194536,-0.535458762; 15.264552,-0.535458762; 15.43454,-0.536680493;
            15.564544,-0.536406011; 15.674544,-0.536313799; 15.814547,-0.535942977;
            15.884562,-0.535942977; 15.995292,-0.535188296; 16.074551,-0.535188296;
            16.195124,-0.536106683; 16.264567,-0.536106683; 16.425124,-0.535583084;
            16.554574,-0.536032869; 16.624575,-0.535782025; 16.684572,-0.535782025;
            16.804575,-0.535246693; 16.884576,-0.535246693; 16.998679,-0.53535508;
            17.078689,-0.53535508; 17.198697,-0.53527828; 17.269316,-0.53527828;
            17.429105,-0.535801879; 17.588703,-0.535755241; 17.649541,-0.535639347;
            17.758706,-0.535639347; 17.828707,-0.535261192; 17.948695,-0.535261192])
        annotation (Placement(transformation(extent={{180,-108},{160,-88}})));
      Modelica.Blocks.Math.Sin sin1
        annotation (Placement(transformation(extent={{92,-126},{72,-106}})));
      Modelica.Blocks.Math.Product product3 annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={48,-122})));
      Modelica.Blocks.Math.Product product4 annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={54,-78})));
      Modelica.Blocks.Math.Cos cos1
        annotation (Placement(transformation(extent={{96,-94},{76,-74}})));
      Modelica.Blocks.Math.Gain ANGLEEEE(k=180/Modelica.Constants.pi)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={170,-58})));
      Modelica.Blocks.Math.Gain gain3(k=1/352.01)
        annotation (Placement(transformation(extent={{20,-88},{0,-68}})));
      Modelica.Blocks.Math.Gain gain4(k=1/352.01)
        annotation (Placement(transformation(extent={{20,-128},{0,-108}})));
      Modelica.Blocks.Sources.CombiTimeTable Pref(table=[0.080012,2851.53;
            0.210018,2854; 0.270019,2854; 0.400022,2854; 0.480019,2851.76;
            0.610021,2853.8; 0.660584,2853.8; 0.801281,2853.8; 0.86139,2852.07;
            0.972068,2852.07; 1.032067,2855.54; 1.152057,2855.54; 1.222059,
            2854.94; 1.282059,2854.94; 1.422061,2854.34; 1.482063,2854.34;
            1.612065,2848.69; 1.682066,2848.69; 1.807191,2852.38; 1.877191,
            2852.38; 1.997194,2856.99; 2.057195,2856.99; 2.187197,2856.99;
            2.257198,2850.96; 2.397201,2850.96; 2.457202,2852.24; 2.587204,
            2852.24; 2.647205,2854.99; 2.777207,2854.99; 2.847208,2853.24;
            2.977211,2853.24; 3.037212,2854.85; 3.167214,2854.85; 3.237216,
            2851.88; 3.377217,2851.88; 3.437219,2851.59; 3.557221,2851.59;
            3.627222,2853.34; 3.747224,2853.34; 3.827225,2852.34; 3.948634,
            2852.34; 4.03837,2851.89; 4.162714,2851.89; 4.242713,2855.49;
            4.362703,2855.49; 4.422704,2853.22; 4.482706,2853.22; 4.602709,
            2849.85; 4.662709,2849.85; 4.80271,2849.85; 4.862711,2855.72;
            4.972724,2855.72; 5.032727,2850.37; 5.142727,2850.37; 5.212718,
            2854.35; 5.272733,2854.35; 5.403304,2853.18; 5.542737,2853.18;
            5.613005,2848.92; 5.742739,2848.92; 5.832743,2858.03; 5.942744,
            2858.03; 6.002745,2850.23; 6.072747,2850.23; 6.202747,2855.82;
            6.262736,2855.82; 6.383311,2855.82; 6.443308,2851.16; 6.55275,
            2851.16; 6.622756,2854.4; 6.757163,2854.4; 6.837175,2856.25;
            6.957182,2856.25; 7.017181,2847.91; 7.077184,2847.91; 7.217743,
            2855.03; 7.287858,2855.03; 7.407186,2854.12; 7.467177,2854.12;
            7.59719,2854.12; 7.667194,2850.54; 7.807192,2850.54; 7.877984,
            2853.04; 7.997185,2857.09; 8.157199,2857.09; 8.237204,2853.44;
            8.348447,2853.44; 8.419099,2849.52; 8.549086,2849.52; 8.609096,
            2854.11; 8.669103,2854.11; 8.809101,2854.11; 8.869102,2856.08;
            8.989108,2856.08; 9.05911,2853.49; 9.169108,2853.49; 9.233379,
            2850.75; 9.34338,2850.75; 9.403382,2853.93; 9.463383,2853.93;
            9.583394,2853.93; 9.643396,2851; 9.783398,2851; 9.853401,2855.18;
            9.973406,2855.18; 10.043404,2856.07; 10.153409,2856.07; 10.224012,
            2854.17; 10.353971,2854.17; 10.423971,2846.95; 10.563412,2846.95;
            10.64419,2855.04; 10.80342,2855.04; 10.863407,2850.75; 10.993424,
            2850.75; 11.073998,2935.75; 11.194255,2852.97; 11.273989,2852.97;
            11.393986,2851.12; 11.473432,2851.12; 11.603434,2851.83; 11.663432,
            2851.83; 11.817634,2851.83; 11.877636,2849.1; 11.997638,2849.6;
            12.067639,2849.6; 12.187641,2849.6; 12.257642,2849.49; 12.387659,
            2849.49; 12.447659,2851.6; 12.577659,2851.6; 12.637664,2851.3;
            12.757662,2851.3; 12.837667,2850.41; 12.947667,2850.41; 13.007668,
            2849.04; 13.147658,2849.04; 13.218337,2850.09; 13.378333,2850.09;
            13.438995,2851.09; 13.558993,2851.09; 13.618983,2851.27; 13.678998,
            2851.27; 13.818986,2848.43; 13.878987,2848.43; 14.008989,2848.59;
            14.078991,2848.59; 14.189794,2851.29; 14.244534,2851.29; 14.424535,
            2851.29; 14.484536,2849.64; 14.604541,2848.09; 14.674527,2848.09;
            14.814538,2851.36; 14.884545,2851.36; 14.994533,2851.11; 15.074534,
            2851.11; 15.194536,2850.77; 15.264552,2850.77; 15.43454,2850.77;
            15.564544,2849.28; 15.674544,2850.49; 15.814547,2847.38; 15.884562,
            2847.38; 15.995292,2851.74; 16.074551,2851.74; 16.195124,2849.6;
            16.264567,2849.6; 16.425124,2849.6; 16.554574,2850.4; 16.624575,
            2849.36; 16.684572,2849.36; 16.804575,2848.77; 16.884576,2848.77;
            16.998679,2851.86; 17.078689,2851.86; 17.198697,2848.26; 17.269316,
            2848.26; 17.429105,2848.26; 17.588703,2851; 17.649541,2850.08;
            17.758706,2850.08; 17.828707,2849.97; 17.948695,2849.97])
        annotation (Placement(transformation(extent={{-164,-88},{-156,-80}})));
      Modelica.Blocks.Sources.CombiTimeTable Qref(table=[0.080012,79.57;
            0.210018,80.58; 0.270019,80.58; 0.400022,80.58; 0.480019,80.91;
            0.610021,81.13; 0.660584,81.13; 0.801281,81.13; 0.86139,79.09;
            0.972068,79.09; 1.032067,80.4; 1.152057,80.4; 1.222059,79.72;
            1.282059,79.72; 1.422061,81.57; 1.482063,81.57; 1.612065,80.53;
            1.682066,80.53; 1.807191,79.66; 1.877191,79.66; 1.997194,79.61;
            2.057195,79.61; 2.187197,79.61; 2.257198,81.97; 2.397201,81.97;
            2.457202,80.19; 2.587204,80.19; 2.647205,79.19; 2.777207,79.19;
            2.847208,80.21; 2.977211,80.21; 3.037212,81.64; 3.167214,81.64;
            3.237216,79.49; 3.377217,79.49; 3.437219,80.55; 3.557221,80.55;
            3.627222,77.49; 3.747224,77.49; 3.827225,78.81; 3.948634,78.81;
            4.03837,80.49; 4.162714,80.49; 4.242713,78.35; 4.362703,78.35;
            4.422704,80.77; 4.482706,80.77; 4.602709,80.63; 4.662709,80.63;
            4.80271,80.63; 4.862711,80.6; 4.972724,80.6; 5.032727,79.78;
            5.142727,79.78; 5.212718,81.07; 5.272733,81.07; 5.403304,77.47;
            5.542737,77.47; 5.613005,82.71; 5.742739,82.71; 5.832743,79.69;
            5.942744,79.69; 6.002745,79.14; 6.072747,79.14; 6.202747,81.52;
            6.262736,81.52; 6.383311,81.52; 6.443308,80.09; 6.55275,80.09;
            6.622756,78.58; 6.757163,78.58; 6.837175,80.95; 6.957182,80.95;
            7.017181,78.94; 7.077184,78.94; 7.217743,80.85; 7.287858,80.85;
            7.407186,79.2; 7.467177,79.2; 7.59719,79.2; 7.667194,79.31;
            7.807192,79.31; 7.877984,79.3; 7.997185,79.25; 8.157199,79.25;
            8.237204,79.88; 8.348447,79.88; 8.419099,80.24; 8.549086,80.24;
            8.609096,79.75; 8.669103,79.75; 8.809101,79.75; 8.869102,79.38;
            8.989108,79.38; 9.05911,81.83; 9.169108,81.83; 9.233379,78.41;
            9.34338,78.41; 9.403382,79.23; 9.463383,79.23; 9.583394,79.23;
            9.643396,81.15; 9.783398,81.15; 9.853401,81.24; 9.973406,81.24;
            10.043404,79.19; 10.153409,79.19; 10.224012,81.26; 10.353971,81.26;
            10.423971,80.1; 10.563412,80.1; 10.64419,78.62; 10.80342,78.62;
            10.863407,79.45; 10.993424,79.45; 11.073998,111.8; 11.194255,120.29;
            11.273989,120.29; 11.393986,120.05; 11.473432,120.05; 11.603434,
            120.74; 11.663432,120.74; 11.817634,120.74; 11.877636,121.78;
            11.997638,119.78; 12.067639,119.78; 12.187641,119.78; 12.257642,
            121.7; 12.387659,121.7; 12.447659,122.27; 12.577659,122.27;
            12.637664,120.3; 12.757662,120.3; 12.837667,121.51; 12.947667,
            121.51; 13.007668,123.22; 13.147658,123.22; 13.218337,122.49;
            13.378333,122.49; 13.438995,124.84; 13.558993,124.84; 13.618983,
            122.69; 13.678998,122.69; 13.818986,122.91; 13.878987,122.91;
            14.008989,123.89; 14.078991,123.89; 14.189794,123.26; 14.244534,
            123.26; 14.424535,123.26; 14.484536,121.17; 14.604541,123.3;
            14.674527,123.3; 14.814538,122.84; 14.884545,122.84; 14.994533,
            122.01; 15.074534,122.01; 15.194536,121.5; 15.264552,121.5;
            15.43454,121.5; 15.564544,122.22; 15.674544,121.04; 15.814547,
            120.97; 15.884562,120.97; 15.995292,123.81; 16.074551,123.81;
            16.195124,122.59; 16.264567,122.59; 16.425124,122.59; 16.554574,
            121.34; 16.624575,122.51; 16.684572,122.51; 16.804575,122.02;
            16.884576,122.02; 16.998679,122.84; 17.078689,122.84; 17.198697,
            121.41; 17.269316,121.41; 17.429105,121.41; 17.588703,121.66;
            17.649541,122.45; 17.758706,122.45; 17.828707,122.03; 17.948695,
            122.03])
        annotation (Placement(transformation(extent={{-164,-112},{-156,-104}})));
      Modelica.Blocks.Math.Gain gain(k=1/(3*SysData.S_b))
        annotation (Placement(transformation(extent={{-148,-88},{-140,-80}})));
      Modelica.Blocks.Math.Gain gain5(k=1/(3*SysData.S_b))
        annotation (Placement(transformation(extent={{-146,-112},{-138,-104}})));
      Modelica.Blocks.Math.Atan ANGLE_BOTTOM
        annotation (Placement(transformation(extent={{-14,-218},{6,-198}})));
      Modelica.Blocks.Sources.RealExpression CURRENT1(y=pwLine_bottom.is.im/
            pwLine_bottom.is.re)
        annotation (Placement(transformation(extent={{-54,-218},{-34,-198}})));
      Modelica.Blocks.Sources.RealExpression PF_SIMULATION_BOTTOM(y=
            pwLine_bottom.P12/sqrt(pwLine_bottom.P12^2 + pwLine_bottom.Q12^2))
        annotation (Placement(transformation(
            extent={{7,-8},{-7,8}},
            rotation=180,
            origin={-83,-208})));
    equation
      connect(CURRENT2.y, ANGLE_TOP.u)
        annotation (Line(points={{-41,192},{-24,192}}, color={0,0,127}));
      connect(pV2.pwPin, InverterBus3.p)
        annotation (Line(points={{-140,80},{-132,80}}, color={0,0,255}));
      connect(InverterBus3.p, pwLine_top.p)
        annotation (Line(points={{-132,80},{-125,80}}, color={0,0,255}));
      connect(GridBus3.p, voltageSourceReImInput1.p)
        annotation (Line(points={{-94,80},{-85,80}}, color={0,0,255}));
      connect(pwLine_top.n, GridBus3.p)
        annotation (Line(points={{-107,80},{-94,80}}, color={0,0,255}));
      connect(V_MAGNITUDE.y[1], product1.u1)
        annotation (Line(points={{159,50},{60,50},{60,60}}, color={0,0,127}));
      connect(product2.u2, V_MAGNITUDE.y[1]) annotation (Line(points={{66,116},
              {74,116},{74,128},{136,128},{136,50},{159,50}}, color={0,0,127}));
      connect(product1.u2, sin.y)
        annotation (Line(points={{60,72},{71,72}}, color={0,0,127}));
      connect(sin.u, V_ANGLE.y[1]) annotation (Line(points={{94,72},{154,72},{
              154,90},{159,90}}, color={0,0,127}));
      connect(product2.u1, cos.y)
        annotation (Line(points={{66,104},{75,104}}, color={0,0,127}));
      connect(cos.u, V_ANGLE.y[1]) annotation (Line(points={{98,104},{124,104},
              {124,90},{159,90}}, color={0,0,127}));
      connect(ANGLEEEEE.u, V_ANGLE.y[1]) annotation (Line(points={{158,130},{
              144,130},{144,90},{159,90}}, color={0,0,127}));
      connect(gain1.u, product2.y)
        annotation (Line(points={{22,110},{43,110}}, color={0,0,127}));
      connect(gain2.u, product1.y)
        annotation (Line(points={{22,70},{22,66},{37,66}}, color={0,0,127}));
      connect(gain1.y, voltageSourceReImInput1.vRe) annotation (Line(points={{
              -1,110},{-52,110},{-52,84},{-62,84}}, color={0,0,127}));
      connect(gain2.y, voltageSourceReImInput1.vIm) annotation (Line(points={{
              -1,70},{-52,70},{-52,76},{-62,76}}, color={0,0,127}));
      connect(pV_with_inputs.pwPin, InverterBus1.p)
        annotation (Line(points={{-96,-98},{-88,-98}}, color={0,0,255}));
      connect(InverterBus1.p, pwLine_bottom.p)
        annotation (Line(points={{-88,-98},{-81,-98}}, color={0,0,255}));
      connect(GridBus1.p, voltageSourceReImInput2.p)
        annotation (Line(points={{-50,-98},{-41,-98}}, color={0,0,255}));
      connect(pwLine_bottom.n, GridBus1.p)
        annotation (Line(points={{-63,-98},{-50,-98}}, color={0,0,255}));
      connect(V_MAGNITUDE1.y[1], product3.u1) annotation (Line(points={{159,
              -138},{60,-138},{60,-128}}, color={0,0,127}));
      connect(product4.u2, V_MAGNITUDE1.y[1]) annotation (Line(points={{66,-72},
              {74,-72},{74,-60},{136,-60},{136,-138},{159,-138}}, color={0,0,
              127}));
      connect(product3.u2, sin1.y)
        annotation (Line(points={{60,-116},{71,-116}}, color={0,0,127}));
      connect(sin1.u, V_ANGLE1.y[1]) annotation (Line(points={{94,-116},{154,
              -116},{154,-98},{159,-98}}, color={0,0,127}));
      connect(product4.u1, cos1.y)
        annotation (Line(points={{66,-84},{75,-84}}, color={0,0,127}));
      connect(cos1.u, V_ANGLE1.y[1]) annotation (Line(points={{98,-84},{124,-84},
              {124,-98},{159,-98}}, color={0,0,127}));
      connect(ANGLEEEE.u, V_ANGLE1.y[1]) annotation (Line(points={{158,-58},{
              144,-58},{144,-98},{159,-98}}, color={0,0,127}));
      connect(gain3.u, product4.y)
        annotation (Line(points={{22,-78},{43,-78}}, color={0,0,127}));
      connect(gain4.u, product3.y) annotation (Line(points={{22,-118},{22,-122},
              {37,-122}}, color={0,0,127}));
      connect(gain3.y, voltageSourceReImInput2.vRe) annotation (Line(points={{
              -1,-78},{-8,-78},{-8,-94},{-18,-94}}, color={0,0,127}));
      connect(gain4.y, voltageSourceReImInput2.vIm) annotation (Line(points={{
              -1,-118},{-8,-118},{-8,-102},{-18,-102}}, color={0,0,127}));
      connect(gain5.u,Qref. y[1])
        annotation (Line(points={{-146.8,-108},{-155.6,-108}},
                                                            color={0,0,127}));
      connect(gain.u,Pref. y[1])
        annotation (Line(points={{-148.8,-84},{-155.6,-84}},
                                                           color={0,0,127}));
      connect(gain5.y, pV_with_inputs.Qinput) annotation (Line(points={{-137.6,
              -108},{-130,-108},{-130,-92},{-118,-92}},     color={0,0,127}));
      connect(gain.y, pV_with_inputs.Pinput) annotation (Line(points={{-139.6,
              -84},{-126,-84},{-126,-98},{-118,-98}}, color={0,0,127}));
      connect(CURRENT1.y, ANGLE_BOTTOM.u)
        annotation (Line(points={{-33,-208},{-16,-208}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -240,-240},{240,240}})),                             Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-240,-240},{
                240,240}})),
        experiment(
          StopTime=20,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_pf100_335;

    model AlsetLabInverter_pf100_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2853.55/3,
        Q_0(displayUnit="V.A") = 79.41/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2853.55/3,
        Q_0(displayUnit="V.A") = 79.41/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.972598939)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_pf100_340;

    model AlsetLabInverter_under_pf095_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.944938967)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf095_330;

    model AlsetLabInverter_under_pf095_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.958717848)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf095_335;

    model AlsetLabInverter_under_pf095_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2968.747273/3,
        Q_0(displayUnit="V.A") = -794.4202026/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.972447644)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf095_340;

    model AlsetLabInverter_OVERENE_pf090_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 904.727473117974,
        Q_0(displayUnit="V.A") = 479.47411624476,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-72,-10},{-52,10}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{70,-10},{50,10}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{30,-10},{50,10}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.CombiTimeTable ActivePowerExperiment(table=[
            0.12689,901.9; 0.18793,898.43; 0.32603,898.43; 0.38918,901.74;
            0.54505,901.74; 0.60702,901.66; 0.7326,901.66; 0.81161,901.96;
            0.95393,901.88; 1.033,901.96; 1.1576,901.96; 1.2519,898.82; 1.376,
            898.98; 1.4541,902.12; 1.6103,901.66; 1.6571,901.66; 1.7989,901.74;
            1.8622,901.74; 2.0169,898.73; 2.1403,898.73; 2.1874,901.48; 2.3267,
            901.48; 2.3894,902.04; 2.5443,902.04; 2.6228,898.66; 2.7629,898.66;
            2.8255,901.74; 2.9354,901.74; 3.0291,898.95; 3.1528,898.63; 3.2314,
            901.8; 3.3571,901.96; 3.418,898.81; 3.5729,898.89; 3.6349,901.66;
            3.7734,901.66; 3.8341,899.05; 3.9728,898.89; 4.0487,898.87; 4.1896,
            898.4; 4.329,901.56; 4.3916,902.19; 4.4538,902.19; 4.6258,932.96;
            4.7838,919.76; 4.8601,903.31; 5.002,898.68; 5.1423,898.76; 5.2048,
            899.32; 5.3286,899.32; 5.3897,898.76; 5.4512,898.76; 5.6073,899.01;
            5.7335,896.06; 5.7951,899.45; 5.8581,899.45; 5.9667,899.2; 6.1208,
            899.2; 6.1827,895.93; 6.2609,895.93; 6.3689,899.14; 6.4161,899.14;
            6.5548,899.14; 6.6314,899.14; 6.7698,898.89; 6.8169,898.88; 6.9436,
            898.88; 7.0066,896.35; 7.1456,896.35; 7.2079,898.72; 7.3309,898.72;
            7.3946,899.46; 7.4415,899.46; 7.5828,898.29; 7.6459,895.33; 7.7726,
            896.25; 7.8333,899.18])
        annotation (Placement(transformation(extent={{0,60},{20,80}})));
      Modelica.Blocks.Sources.CombiTimeTable ReactivePowerExperiment(table=[
            0.12689,456.57; 0.18793,455.6; 0.32603,455.6; 0.38918,456.88;
            0.54505,456.88; 0.60702,457.04; 0.7326,457.04; 0.81161,456.4;
            0.95393,456.56; 1.033,456.4; 1.1576,456.4; 1.2519,454.82; 1.376,
            454.5; 1.4541,456.09; 1.6103,457.04; 1.6571,457.04; 1.7989,456.88;
            1.8622,456.88; 2.0169,454.97; 2.1403,454.97; 2.1874,457.35; 2.3267,
            457.35; 2.3894,456.25; 2.5443,456.25; 2.6228,455.13; 2.7629,455.13;
            2.8255,456.88; 2.9354,456.88; 3.0291,454.49; 3.1528,455.11; 3.2314,
            456.72; 3.3571,456.4; 3.418,454.81; 3.5729,454.65; 3.6349,457.04;
            3.7734,457.04; 3.8341,454.34; 3.9728,454.65; 4.0487,454.64; 4.1896,
            455.59; 4.329,457.19; 4.3916,455.92; 4.4538,455.92; 4.6258,471.88;
            4.7838,497.11; 4.8601,488.22; 5.002,481.87; 5.1423,481.71; 5.2048,
            480.59; 5.3286,480.59; 5.3897,481.71; 5.4512,481.71; 5.6073,481.24;
            5.7335,479.66; 5.7951,480.46; 5.8581,480.46; 5.9667,480.93; 6.1208,
            480.93; 6.1827,479.99; 6.2609,479.99; 6.3689,481.11; 6.4161,481.11;
            6.5548,481.11; 6.6314,481.11; 6.7698,481.58; 6.8169,481.57; 6.9436,
            481.57; 7.0066,479.21; 7.1456,479.21; 7.2079,481.89; 7.3309,481.89;
            7.3946,480.47; 7.4415,480.47; 7.5828,482.67; 7.6459,481.08; 7.7726,
            479.36; 7.8333,480.92])
        annotation (Placement(transformation(extent={{40,60},{60,80}})));
      Modelica.Blocks.Sources.CombiTimeTable V(table=[0.12689,1; 0.18793,
            0.99999; 0.32603,0.99999; 0.38918,0.99999; 0.54505,0.99999; 0.60702,
            0.99999; 0.7326,0.99999; 0.81161,0.99998; 0.95393,0.99998; 1.033,1;
            1.1576,1; 1.2519,0.99999; 1.376,0.99999; 1.4541,0.99999; 1.6103,
            0.99999; 1.6571,0.99999; 1.7989,1; 1.8622,1; 2.0169,0.99998; 2.1403,
            0.99998; 2.1874,0.99999; 2.3267,0.99999; 2.3894,0.99998; 2.5443,
            0.99998; 2.6228,0.99999; 2.7629,0.99999; 2.8255,1; 2.9354,1; 3.0291,
            0.99996; 3.1528,0.99996; 3.2314,0.99999; 3.3571,0.99999; 3.418,
            0.99998; 3.5729,0.99998; 3.6349,0.99999; 3.7734,0.99999; 3.8341,
            0.99999; 3.9728,0.99999; 4.0487,0.99996; 4.1896,0.99996; 4.329,1;
            4.3916,0.99998; 4.4538,0.99998; 4.6258,0.996; 4.7838,0.996; 4.8601,
            0.94628; 5.002,0.9459; 5.1423,0.9459; 5.2048,0.94584; 5.3286,
            0.94584; 5.3897,0.94586; 5.4512,0.94586; 5.6073,0.94586; 5.7335,
            0.94586; 5.7951,0.94587; 5.8581,0.94587; 5.9667,0.94587; 6.1208,
            0.94587; 6.1827,0.94588; 6.2609,0.94588; 6.3689,0.94589; 6.4161,
            0.94589; 6.5548,0.94589; 6.6314,0.9459; 6.7698,0.9459; 6.8169,
            0.9459; 6.9436,0.9459; 7.0066,0.94588; 7.1456,0.94588; 7.2079,
            0.9459; 7.3309,0.9459; 7.3946,0.94588; 7.4415,0.94588; 7.5828,
            0.94588; 7.6459,0.94589; 7.7726,0.94589; 7.8333,0.94586])
        annotation (Placement(transformation(extent={{140,0},{120,20}})));
      Modelica.Blocks.Sources.CombiTimeTable A(table=[0.12689,-0.52401; 0.18793,
            -0.52401; 0.32603,-0.52401; 0.38918,-0.52401; 0.54505,-0.52401;
            0.60702,-0.52401; 0.7326,-0.52401; 0.81161,-0.52401; 0.95393,-0.52395;
            1.033,-0.52395; 1.1576,-0.52401; 1.2519,-0.52401; 1.376,-0.52395;
            1.4541,-0.52395; 1.6103,-0.52401; 1.6571,-0.52401; 1.7989,-0.52401;
            1.8622,-0.52401; 2.0169,-0.52401; 2.1403,-0.52401; 2.1874,-0.52401;
            2.3267,-0.52401; 2.3894,-0.52401; 2.5443,-0.52401; 2.6228,-0.52401;
            2.7629,-0.52401; 2.8255,-0.52401; 2.9354,-0.52401; 3.0291,-0.52401;
            3.1528,-0.52401; 3.2314,-0.52401; 3.3571,-0.52395; 3.418,-0.52395;
            3.5729,-0.52401; 3.6349,-0.52401; 3.7734,-0.52401; 3.8341,-0.52401;
            3.9728,-0.52401; 4.0487,-0.52401; 4.1896,-0.52395; 4.329,-0.52395;
            4.3916,-0.52401; 4.4538,-0.52401; 4.6258,-0.52447; 4.7838,-0.52377;
            4.8601,-0.52377; 5.002,-0.52395; 5.1423,-0.52401; 5.2048,-0.52401;
            5.3286,-0.52401; 5.3897,-0.52401; 5.4512,-0.52401; 5.6073,-0.52401;
            5.7335,-0.52401; 5.7951,-0.52401; 5.8581,-0.52401; 5.9667,-0.52401;
            6.1208,-0.52401; 6.1827,-0.52401; 6.2609,-0.52401; 6.3689,-0.52406;
            6.4161,-0.52406; 6.5548,-0.52401; 6.6314,-0.52401; 6.7698,-0.52401;
            6.8169,-0.52401; 6.9436,-0.52401; 7.0066,-0.52401; 7.1456,-0.52401;
            7.2079,-0.52401; 7.3309,-0.52406; 7.3946,-0.52406; 7.4415,-0.52406;
            7.5828,-0.52395; 7.6459,-0.52395; 7.7726,-0.52401; 7.8333,-0.52401])
        annotation (Placement(transformation(extent={{140,-20},{120,0}})));
      Modelica.Blocks.Math.Cos cos
        annotation (Placement(transformation(extent={{100,-36},{92,-28}})));
      Modelica.Blocks.Math.Sin sin
        annotation (Placement(transformation(extent={{100,-24},{92,-16}})));
      Modelica.Blocks.Math.Product product1 annotation (Placement(
            transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={81,11})));
      Modelica.Blocks.Math.Product product2 annotation (Placement(
            transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={81,-9})));
    equation
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-70,0},{-62,0}},     color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{40,0},{49,0}},     color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-53,0},{-62,0}},     color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      connect(A.y[1], cos.u) annotation (Line(points={{119,-10},{118,-10},{118,
              -32},{100.8,-32}}, color={0,0,127}));
      connect(sin.u, A.y[1]) annotation (Line(points={{100.8,-20},{118,-20},{
              118,-10},{119,-10}}, color={0,0,127}));
      connect(voltageSourceReImInput.vRe, product1.y)
        annotation (Line(points={{72,4},{72,11},{77.7,11}}, color={0,0,127}));
      connect(voltageSourceReImInput.vIm, product2.y)
        annotation (Line(points={{72,-4},{72,-9},{77.7,-9}}, color={0,0,127}));
      connect(cos.y, product1.u2) annotation (Line(points={{91.6,-32},{84,-32},
              {84,-54},{152,-54},{152,32},{84.6,32},{84.6,12.8}}, color={0,0,
              127}));
      connect(V.y[1], product1.u1) annotation (Line(points={{119,10},{90,10},{
              90,9.2},{84.6,9.2}}, color={0,0,127}));
      connect(sin.y, product2.u1) annotation (Line(points={{91.6,-20},{88,-20},
              {88,-10.8},{84.6,-10.8}}, color={0,0,127}));
      connect(product2.u2, V.y[1]) annotation (Line(points={{84.6,-7.2},{119,
              -7.2},{119,10}}, color={0,0,127}));
      connect(pwLine1.n, GridBus2.p)
        annotation (Line(points={{-35,0},{40,0}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                -100,-100},{160,100}})),                             Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                160,100}})),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_OVERENE_pf090_330;

    model AlsetLabInverter_under_pf090_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 3028.66/3,
        Q_0(displayUnit="V.A") = -1185.9/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 3028.66/3,
        Q_0(displayUnit="V.A") = -1185.9/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.958510098)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf090_335;

    model AlsetLabInverter_under_pf090_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 3025.13/3,
        Q_0(displayUnit="V.A") = -1184.02/3,
        angle_0=-0.5235987755983,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.CombiTimeTable VM(table=[0.117378,352.4607923;
            0.199674,352.4550188; 0.316296,352.4550188; 0.384338,352.4550188;
            0.434273,352.4550188; 0.551247,352.4550188; 0.617833,352.4550188;
            0.756968,352.4550188; 0.817061,352.4665658; 0.933827,352.4665658;
            1.000257,352.4665658; 1.050349,352.4665658; 1.18329,352.4607923;
            1.250205,352.4607923; 1.36936,352.4607923; 1.433332,352.4607923;
            1.550501,352.4607923; 1.606684,352.4665658; 1.723314,352.4665658;
            1.800395,352.4665658; 1.932985,352.4665658; 2.000385,352.4607923;
            2.123347,352.4607923; 2.200412,352.4665658; 2.325185,352.4665658;
            2.384831,352.4492453; 2.434829,352.4492453; 2.558117,352.4492453;
            2.618108,352.4665658; 2.756928,352.4665658; 2.817025,352.4550188;
            2.933693,352.4550188; 3.017047,352.4607923; 3.133198,352.4607923;
            3.199867,352.4607923; 3.256569,352.4607923; 3.366197,352.4665658;
            3.433738,352.4665658; 3.550381,352.4665658; 3.617088,352.4665658;
            3.766941,352.4665658; 3.823844,352.4665658; 3.950109,352.4665658;
            4.01671,352.4492453; 4.133555,352.4492453; 4.200283,352.4607923;
            4.316906,352.4607923; 4.383435,352.4607923; 4.450154,352.4607923;
            4.58376,352.4665658; 4.656908,352.4665658; 4.800113,352.4781128;
            4.856872,352.4781128; 4.971332,352.4376983; 5.034039,352.4376983;
            5.156773,352.4376983; 5.216936,352.4434718; 5.340549,352.4434718;
            5.400303,352.4781128; 5.533396,352.4781128; 5.600465,352.4492453;
            5.750462,352.4492453; 5.817061,352.4665658; 5.933645,352.4665658;
            6.008085,352.4550188; 6.124803,352.4550188; 6.201198,352.4665658;
            6.257916,352.4665658; 6.367971,352.4665658; 6.434504,352.4665658;
            6.568033,352.4665658; 6.633664,352.4607923; 6.783757,352.4607923;
            6.850454,352.4492453; 6.966017,352.4723393; 7.033482,352.4723393;
            7.156972,352.4723393; 7.217386,352.4492453; 7.340637,352.4492453;
            7.40035,352.4665658; 7.533404,352.4665658; 7.600362,352.4665658;
            7.750299,352.4665658; 7.816829,352.4665658; 7.950005,352.4665658;
            8.016682,352.4550188; 8.156719,352.4550188; 8.216699,352.4665658;
            8.35139,352.4665658; 8.401308,352.4607923; 8.451267,352.4607923;
            8.581435,352.4607923; 8.641392,352.4607923; 8.783695,352.4607923;
            8.840693,352.4550188; 8.967067,352.4550188; 9.03371,346.404388;
            9.133265,346.404388; 9.200294,342.7151198; 9.333668,342.7151198;
            9.400399,342.7266668; 9.533523,342.7266668; 9.58403,342.7035728;
            9.633929,342.7035728; 9.767224,342.7035728; 9.834111,342.7266668;
            9.950233,342.7266668; 10.016965,342.7151198; 10.13381,342.7151198;
            10.200638,342.7208933; 10.325129,342.7208933; 10.38484,342.6862523;
            10.435004,342.6862523; 10.551697,342.6862523; 10.617414,342.7151198;
            10.757125,342.7151198; 10.817171,342.7093463; 10.933724,342.7093463;
            10.990551,342.7151198; 11.050807,342.7151198; 11.183529,342.7093463;
            11.240672,342.7093463; 11.357368,342.7093463; 11.417299,342.7382138;
            11.550591,342.7382138; 11.623807,342.7151198; 11.767413,342.7151198;
            11.834271,342.6920258; 11.966827,342.6920258; 12.033576,342.7151198;
            12.166695,342.7151198; 12.250237,342.7151198; 12.383148,342.7093463;
            12.450339,342.7093463; 12.566878,342.7151198; 12.633855,342.7151198;
            12.756881,342.7151198; 12.817255,342.7093463; 12.949984,342.7093463;
            13.016825,342.7151198; 13.150429,342.7151198; 13.216691,342.7151198;
            13.341129,342.7151198; 13.417302,342.7324403; 13.550963,342.7324403])
        annotation (Placement(transformation(extent={{96,-34},{88,-26}})));
      Modelica.Blocks.Math.Gain gain1(k=0.4*cos(-3.1415*0.1670)/140.80)
        annotation (Placement(transformation(extent={{80,-22},{76,-18}})));
      Modelica.Blocks.Math.Gain gain2(k=0.4*sin(-3.1415*0.1670)/140.80)
        annotation (Placement(transformation(extent={{80,-42},{76,-38}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Magnitude_Experiment(table=[
            0.117378,3.09; 0.199674,3.09; 0.316296,3.09; 0.384338,3.1; 0.434273,
            3.1; 0.551247,3.1; 0.617833,3.09; 0.756968,3.09; 0.817061,3.1;
            0.933827,3.1; 1.000257,3.1; 1.050349,3.1; 1.18329,3.09; 1.250205,
            3.09; 1.36936,3.09; 1.433332,3.09; 1.550501,3.09; 1.606684,3.1;
            1.723314,3.1; 1.800395,3.1; 1.932985,3.1; 2.000385,3.1; 2.123347,
            3.1; 2.200412,3.1; 2.325185,3.1; 2.384831,3.09; 2.434829,3.09;
            2.558117,3.09; 2.618108,3.1; 2.756928,3.1; 2.817025,3.09; 2.933693,
            3.09; 3.017047,3.09; 3.133198,3.09; 3.199867,3.1; 3.256569,3.1;
            3.366197,3.09; 3.433738,3.09; 3.550381,3.09; 3.617088,3.1; 3.766941,
            3.1; 3.823844,3.09; 3.950109,3.09; 4.01671,3.09; 4.133555,3.09;
            4.200283,3.09; 4.316906,3.09; 4.383435,3.09; 4.450154,3.09; 4.58376,
            3.1; 4.656908,3.1; 4.800113,3.1; 4.856872,3.1; 4.971332,3.09;
            5.034039,3.09; 5.156773,3.09; 5.216936,3.08; 5.340549,3.08;
            5.400303,3.1; 5.533396,3.1; 5.600465,3.1; 5.750462,3.1; 5.817061,
            3.1; 5.933645,3.1; 6.008085,3.09; 6.124803,3.09; 6.201198,3.1;
            6.257916,3.1; 6.367971,3.1; 6.434504,3.1; 6.568033,3.1; 6.633664,
            3.1; 6.783757,3.1; 6.850454,3.09; 6.966017,3.1; 7.033482,3.1;
            7.156972,3.1; 7.217386,3.09; 7.340637,3.09; 7.40035,3.1; 7.533404,
            3.1; 7.600362,3.09; 7.750299,3.09; 7.816829,3.09; 7.950005,3.09;
            8.016682,3.09; 8.156719,3.09; 8.216699,3.1; 8.35139,3.1; 8.401308,
            3.1; 8.451267,3.1; 8.581435,3.09; 8.641392,3.09; 8.783695,3.09;
            8.840693,3.09; 8.967067,3.09; 9.03371,3.23; 9.133265,3.23; 9.200294,
            3.18; 9.333668,3.18; 9.400399,3.18; 9.533523,3.18; 9.58403,3.18;
            9.633929,3.18; 9.767224,3.18; 9.834111,3.17; 9.950233,3.17;
            10.016965,3.18; 10.13381,3.18; 10.200638,3.18; 10.325129,3.18;
            10.38484,3.17; 10.435004,3.17; 10.551697,3.17; 10.617414,3.17;
            10.757125,3.17; 10.817171,3.17; 10.933724,3.17; 10.990551,3.18;
            11.050807,3.18; 11.183529,3.17; 11.240672,3.17; 11.357368,3.17;
            11.417299,3.18; 11.550591,3.18; 11.623807,3.17; 11.767413,3.17;
            11.834271,3.17; 11.966827,3.17; 12.033576,3.18; 12.166695,3.18;
            12.250237,3.17; 12.383148,3.17; 12.450339,3.17; 12.566878,3.17;
            12.633855,3.17; 12.756881,3.17; 12.817255,3.17; 12.949984,3.17;
            13.016825,3.18; 13.150429,3.18; 13.216691,3.18; 13.341129,3.18;
            13.417302,3.18; 13.550963,3.18])
        annotation (Placement(transformation(extent={{-20,60},{0,80}})));
      Modelica.Blocks.Sources.CombiTimeTable I_Angle_Experiment(table=[0.117378,
            -7.62; 0.199674,-7.53; 0.316296,-7.53; 0.384338,-7.56; 0.434273,-7.56;
            0.551247,-7.55; 0.617833,-7.55; 0.756968,-7.55; 0.817061,-7.6;
            0.933827,-7.6; 1.000257,-7.68; 1.050349,-7.68; 1.18329,-7.6;
            1.250205,-7.6; 1.36936,-7.53; 1.433332,-7.53; 1.550501,-7.59;
            1.606684,-7.59; 1.723314,-7.59; 1.800395,-7.67; 1.932985,-7.67;
            2.000385,-7.59; 2.123347,-7.59; 2.200412,-7.67; 2.325185,-7.67;
            2.384831,-7.57; 2.434829,-7.57; 2.558117,-7.68; 2.618108,-7.68;
            2.756928,-7.68; 2.817025,-7.54; 2.933693,-7.54; 3.017047,-7.6;
            3.133198,-7.6; 3.199867,-7.65; 3.256569,-7.65; 3.366197,-7.55;
            3.433738,-7.55; 3.550381,-7.74; 3.617088,-7.74; 3.766941,-7.74;
            3.823844,-7.66; 3.950109,-7.56; 4.01671,-7.56; 4.133555,-7.56;
            4.200283,-7.58; 4.316906,-7.58; 4.383435,-7.64; 4.450154,-7.64;
            4.58376,-7.71; 4.656908,-7.71; 4.800113,-7.59; 4.856872,-7.59;
            4.971332,-7.63; 5.034039,-7.63; 5.156773,-7.53; 5.216936,-7.53;
            5.340549,-7.68; 5.400303,-7.68; 5.533396,-7.68; 5.600465,-7.6;
            5.750462,-7.6; 5.817061,-7.65; 5.933645,-7.65; 6.008085,-7.54;
            6.124803,-7.54; 6.201198,-7.66; 6.257916,-7.66; 6.367971,-7.62;
            6.434504,-7.62; 6.568033,-7.61; 6.633664,-7.61; 6.783757,-7.56;
            6.850454,-7.56; 6.966017,-7.66; 7.033482,-7.66; 7.156972,-7.57;
            7.217386,-7.57; 7.340637,-7.65; 7.40035,-7.65; 7.533404,-7.65;
            7.600362,-7.68; 7.750299,-7.68; 7.816829,-7.61; 7.950005,-7.6;
            8.016682,-7.6; 8.156719,-7.6; 8.216699,-7.65; 8.35139,-7.63;
            8.401308,-7.63; 8.451267,-7.63; 8.581435,-7.54; 8.641392,-7.54;
            8.783695,-7.56; 8.840693,-7.56; 8.967067,-7.97; 9.03371,-7.97;
            9.133265,-8.05; 9.200294,-8.05; 9.333668,-8.05; 9.400399,-8.05;
            9.533523,-8.05; 9.58403,-8.05; 9.633929,-8.05; 9.767224,-8.09;
            9.834111,-8.09; 9.950233,-8.08; 10.016965,-8.08; 10.13381,-8.08;
            10.200638,-8.03; 10.325129,-8.03; 10.38484,-7.95; 10.435004,-7.95;
            10.551697,-8.03; 10.617414,-8.03; 10.757125,-8.03; 10.817171,-8.07;
            10.933724,-8.07; 10.990551,-8.06; 11.050807,-8.06; 11.183529,-7.96;
            11.240672,-7.96; 11.357368,-8.19; 11.417299,-8.19; 11.550591,-8.06;
            11.623807,-8.06; 11.767413,-7.99; 11.834271,-7.99; 11.966827,-8.01;
            12.033576,-8.01; 12.166695,-8.06; 12.250237,-8.06; 12.383148,-8.02;
            12.450339,-8.02; 12.566878,-8.03; 12.633855,-8.03; 12.756881,-8.07;
            12.817255,-8.07; 12.949984,-8.07; 13.016825,-8.04; 13.150429,-8.07;
            13.216691,-8.07; 13.341129,-8.18; 13.417302,-8.18; 13.550963,-8.06])
        annotation (Placement(transformation(extent={{-20,60},{0,40}})));
      Modelica.Blocks.Sources.RealExpression I_Magnitude_Simulation(y=sqrt(
            pwLine.p.ir^2 + pwLine.p.ii^2)*SysData.S_b/352.01) annotation (
          Placement(transformation(
            extent={{7,-8},{-7,8}},
            rotation=180,
            origin={41,60})));
    equation
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      connect(gain1.u,VM. y[1])
        annotation (Line(points={{80.4,-20},{84,-20},{84,-30},{87.6,-30}},
                                                         color={0,0,127}));
      connect(gain1.u, gain2.u) annotation (Line(points={{80.4,-20},{84,-20},{
              84,-40},{80.4,-40}}, color={0,0,127}));
      connect(gain1.y, voltageSourceReImInput.vRe) annotation (Line(points={{
              75.8,-20},{72,-20},{72,-26},{68,-26}}, color={0,0,127}));
      connect(gain2.y, voltageSourceReImInput.vIm) annotation (Line(points={{
              75.8,-40},{68,-40},{68,-34}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=30,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf090_340;

    model AlsetLabInverter_under_pf085_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 3075.39/3,
        Q_0(displayUnit="V.A") = -1486.09/3,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 3075.39/3,
        Q_0(displayUnit="V.A") = -1486.09/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.944579261)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf085_330;

    model AlsetLabInverter_under_pf085_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 3073.72/3,
        Q_0(displayUnit="V.A") = -1480.09/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 3073.72/3,
        Q_0(displayUnit="V.A") = -1480.09/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.958387303)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf085_335;

    model AlsetLabInverter_under_pf085_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 3072.97/3,
        Q_0(displayUnit="V.A") = -1477.38/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 3072.97/3,
        Q_0(displayUnit="V.A") = -1477.38/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.972322878)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_under_pf085_340;

    model AlsetLabInverter_over_pf095_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2741.63/3,
        Q_0(displayUnit="V.A") = 951.03/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2741.63/3,
        Q_0(displayUnit="V.A") = 951.03/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.94564545)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf095_330;

    model AlsetLabInverter_over_pf095_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2739.64/3,
        Q_0(displayUnit="V.A") = 951.54/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2739.64/3,
        Q_0(displayUnit="V.A") = 951.54/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.959286993)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf095_335;

    model AlsetLabInverter_over_pf095_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2739.86/3,
        Q_0(displayUnit="V.A") = 951.64/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2739.86/3,
        Q_0(displayUnit="V.A") = 951.64/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.0000000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.0000000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.972816798)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf095_340;

    model AlsetLabInverter_over_pf090_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV1(
        V_b=353.92049703035,
        P_0(displayUnit="W") = 904.73,
        Q_0(displayUnit="V.A") = 479.47,
        angle_0(displayUnit="rad"),
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator(Tg=0.01, Tfltr=0.01),
        redeclare
          OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
          RenewableController(
          Trv=0.01,
          dbd1=-0.0001,
          dbd2=0.0001,
          Kqv=0.012,
          Tp=0.01,
          Tiq=0.01,
          Tpord=0.01),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController)
        annotation (Placement(transformation(extent={{-122,50},{-102,70}})));
      Electrical.Buses.Bus InverterBus1(V_b=353.92049703035, angle_0=0)
        annotation (Placement(transformation(extent={{-104,50},{-84,70}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=353.920497030345)
        annotation (Placement(transformation(extent={{38,50},{18,70}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-120,
                134},{-80,154}})));
      Electrical.Buses.Bus GridBus2(V_b=353.92049703035, angle_0=0)
        annotation (Placement(transformation(extent={{-2,50},{18,70}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.0000000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-86,50},{-66,70}})));
      Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im/
            pwLine1.is.re)
        annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
      Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_P(table=[0.12689,904.73;
            0.18793,903.56; 0.32603,903.56; 0.38918,904.18; 0.54505,904.18;
            0.60702,904.98; 0.7326,904.98; 0.81161,904.74; 0.95393,904.71;
            1.033,905.84; 1.1576,905.64; 1.2519,903.55; 1.376,904.09; 1.4541,
            905.14; 1.6103,904.67; 1.6571,904.67; 1.7989,906.03; 1.8622,906.03;
            2.0169,903.6; 2.1403,903.6; 2.1874,904.53; 2.3267,904.53; 2.3894,
            904.79; 2.5443,904.79; 2.6228,904.07; 2.7629,904.07; 2.8255,905.46;
            2.9354,905.46; 3.0291,904.18; 3.1528,903.79; 3.2314,904.86; 3.3571,
            904.74; 3.418,903.68; 3.5729,903.71; 3.6349,904.61; 3.7734,904.61;
            3.8341,903.78; 3.9728,904.24; 4.0487,904.21; 4.1896,903.33; 4.329,
            905.46; 4.3916,905.21; 4.4538,905.21; 4.6258,938.76; 4.7838,922.63;
            4.8601,905.8; 5.002,902.52; 5.1423,902.55; 5.2048,902.88; 5.3286,
            902.88; 5.3897,902.49; 5.4512,902.49; 5.6073,902.55; 5.7335,901.56;
            5.7951,902.94; 5.8581,902.94; 5.9667,902.58; 6.1208,902.58; 6.1827,
            901.23; 6.2609,901.23; 6.3689,902.51; 6.4161,902.51; 6.5548,902.48;
            6.6314,902.49; 6.7698,902.43; 6.8169,902.43; 6.9436,902.43; 7.0066,
            901.49; 7.1456,901.49; 7.2079,902.35; 7.3309,902.38; 7.3946,902.8;
            7.4415,902.8; 7.5828,901.9; 7.6459,900.92; 7.7726,901.71; 7.8333,
            902.66],        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        annotation (Placement(transformation(extent={{-40,120},{-20,140}})));
      Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_Q(table=[0.12689,479.47;
            0.18793,479.14; 0.32603,479.14; 0.38918,480.46; 0.54505,480.46;
            0.60702,478.99; 0.7326,478.99; 0.81161,479.41; 0.95393,479.46;
            1.033,479.88; 1.1576,480.25; 1.2519,479.14; 1.376,478.14; 1.4541,
            478.67; 1.6103,479.57; 1.6571,479.57; 1.7989,479.57; 1.8622,479.57;
            2.0169,479.02; 2.1403,479.02; 2.1874,479.83; 2.3267,479.83; 2.3894,
            479.31; 2.5443,479.31; 2.6228,478.19; 2.7629,478.19; 2.8255,480.62;
            2.9354,480.62; 3.0291,477.91; 3.1528,478.65; 3.2314,479.2; 3.3571,
            479.41; 3.418,478.87; 3.5729,478.81; 3.6349,479.68; 3.7734,479.68;
            3.8341,478.72; 3.9728,477.88; 4.0487,477.87; 4.1896,479.49; 4.329,
            480.62; 4.3916,478.51; 4.4538,478.51; 4.6258,486.83; 4.7838,516.66;
            4.8601,507.21; 5.002,498.51; 5.1423,498.46; 5.2048,497.76; 5.3286,
            497.76; 5.3897,498.5; 5.4512,498.5; 5.6073,498.39; 5.7335,497.86;
            5.7951,497.72; 5.8581,497.72; 5.9667,498.35; 6.1208,498.35; 6.1827,
            498.51; 6.2609,498.51; 6.3689,498.52; 6.4161,498.52; 6.5548,498.57;
            6.6314,498.57; 6.7698,498.68; 6.8169,498.68; 6.9436,498.68; 7.0066,
            498.04; 7.1456,498.04; 7.2079,498.83; 7.3309,498.78; 7.3946,497.99;
            7.4415,497.99; 7.5828,499.61; 7.6459,499.08; 7.7726,497.67; 7.8333,
            498.19], extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        annotation (Placement(transformation(extent={{-10,120},{10,140}})));
      Modelica.Blocks.Sources.CombiTimeTable V(table=[0.12689,1; 0.18793,0.99999; 0.32603,
            0.99999; 0.38918,0.99999; 0.54505,0.99999; 0.60702,0.99999; 0.7326,0.99999;
            0.81161,0.99998; 0.95393,0.99998; 1.033,1; 1.1576,1; 1.2519,0.99999; 1.376,
            0.99999; 1.4541,0.99999; 1.6103,0.99999; 1.6571,0.99999; 1.7989,1; 1.8622,
            1; 2.0169,0.99998; 2.1403,0.99998; 2.1874,0.99999; 2.3267,0.99999; 2.3894,
            0.99998; 2.5443,0.99998; 2.6228,0.99999; 2.7629,0.99999; 2.8255,1; 2.9354,
            1; 3.0291,0.99996; 3.1528,0.99996; 3.2314,0.99999; 3.3571,0.99999; 3.418,
            0.99998; 3.5729,0.99998; 3.6349,0.99999; 3.7734,0.99999; 3.8341,0.99999;
            3.9728,0.99999; 4.0487,0.99996; 4.1896,0.99996; 4.329,1; 4.3916,0.99998;
            4.4538,0.99998; 4.6258,0.996; 4.7838,0.996; 4.8601,0.94628; 5.002,0.9459;
            5.1423,0.9459; 5.2048,0.94584; 5.3286,0.94584; 5.3897,0.94586; 5.4512,0.94586;
            5.6073,0.94586; 5.7335,0.94586; 5.7951,0.94587; 5.8581,0.94587; 5.9667,0.94587;
            6.1208,0.94587; 6.1827,0.94588; 6.2609,0.94588; 6.3689,0.94589; 6.4161,0.94589;
            6.5548,0.94589; 6.6314,0.9459; 6.7698,0.9459; 6.8169,0.9459; 6.9436,0.9459;
            7.0066,0.94588; 7.1456,0.94588; 7.2079,0.9459; 7.3309,0.9459; 7.3946,0.94588;
            7.4415,0.94588; 7.5828,0.94588; 7.6459,0.94589; 7.7726,0.94589; 7.8333,0.94586],
          extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
        annotation (Placement(transformation(extent={{108,60},{88,80}})));
      Modelica.Blocks.Sources.CombiTimeTable A(table=[0.12689,-0.52401; 0.18793,-0.52401;
            0.32603,-0.52401; 0.38918,-0.52401; 0.54505,-0.52401; 0.60702,-0.52401;
            0.7326,-0.52401; 0.81161,-0.52401; 0.95393,-0.52395; 1.033,-0.52395; 1.1576,
            -0.52401; 1.2519,-0.52401; 1.376,-0.52395; 1.4541,-0.52395; 1.6103,-0.52401;
            1.6571,-0.52401; 1.7989,-0.52401; 1.8622,-0.52401; 2.0169,-0.52401; 2.1403,
            -0.52401; 2.1874,-0.52401; 2.3267,-0.52401; 2.3894,-0.52401; 2.5443,-0.52401;
            2.6228,-0.52401; 2.7629,-0.52401; 2.8255,-0.52401; 2.9354,-0.52401; 3.0291,
            -0.52401; 3.1528,-0.52401; 3.2314,-0.52401; 3.3571,-0.52395; 3.418,-0.52395;
            3.5729,-0.52401; 3.6349,-0.52401; 3.7734,-0.52401; 3.8341,-0.52401; 3.9728,
            -0.52401; 4.0487,-0.52401; 4.1896,-0.52395; 4.329,-0.52395; 4.3916,-0.52401;
            4.4538,-0.52401; 4.6258,-0.52447; 4.7838,-0.52377; 4.8601,-0.52377; 5.002,
            -0.52395; 5.1423,-0.52401; 5.2048,-0.52401; 5.3286,-0.52401; 5.3897,-0.52401;
            5.4512,-0.52401; 5.6073,-0.52401; 5.7335,-0.52401; 5.7951,-0.52401; 5.8581,
            -0.52401; 5.9667,-0.52401; 6.1208,-0.52401; 6.1827,-0.52401; 6.2609,-0.52401;
            6.3689,-0.52406; 6.4161,-0.52406; 6.5548,-0.52401; 6.6314,-0.52401; 6.7698,
            -0.52401; 6.8169,-0.52401; 6.9436,-0.52401; 7.0066,-0.52401; 7.1456,-0.52401;
            7.2079,-0.52401; 7.3309,-0.52406; 7.3946,-0.52406; 7.4415,-0.52406; 7.5828,
            -0.52395; 7.6459,-0.52395; 7.7726,-0.52401; 7.8333,-0.52401],
          extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
        annotation (Placement(transformation(extent={{108,40},{88,60}})));
      Modelica.Blocks.Math.Cos cos
        annotation (Placement(transformation(extent={{68,24},{60,32}})));
      Modelica.Blocks.Math.Sin sin
        annotation (Placement(transformation(extent={{68,36},{60,44}})));
      Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={49,71})));
      Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={49,51})));
      Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IAngle(table=[0.12689,-1.0113;
            0.18793,-1.0116; 0.32603,-1.0116; 0.38918,-1.0124; 0.54505,-1.0124; 0.60702,
            -1.0108; 0.7326,-1.0108; 0.81161,-1.0113; 0.95393,-1.0113; 1.033,-1.0111;
            1.1576,-1.0116; 1.2519,-1.0116; 1.376,-1.0104; 1.4541,-1.0104; 1.6103,-1.0114;
            1.6571,-1.0114; 1.7989,-1.0108; 1.8622,-1.0108; 2.0169,-1.0115; 2.1403,-1.0115;
            2.1874,-1.0117; 2.3267,-1.0117; 2.3894,-1.0112; 2.5443,-1.0112; 2.6228,-1.0105;
            2.7629,-1.0105; 2.8255,-1.012; 2.9354,-1.012; 3.0291,-1.0102; 3.1528,-1.0111;
            3.2314,-1.011; 3.3571,-1.0112; 3.418,-1.0112; 3.5729,-1.0112; 3.6349,-1.0116;
            3.7734,-1.0116; 3.8341,-1.0111; 3.9728,-1.0102; 4.0487,-1.0102; 4.1896,-1.0119;
            4.329,-1.0119; 4.3916,-1.0103; 4.4538,-1.0103; 4.6258,-1.0029; 4.7838,-1.0343;
            4.8601,-1.0342; 5.002,-1.0286; 5.1423,-1.0286; 5.2048,-1.0278; 5.3286,-1.0278;
            5.3897,-1.0287; 5.4512,-1.0287; 5.6073,-1.0285; 5.7335,-1.0286; 5.7951,-1.0278;
            5.8581,-1.0278; 5.9667,-1.0285; 6.1208,-1.0285; 6.1827,-1.0293; 6.2609,-1.0293;
            6.3689,-1.0287; 6.4161,-1.0287; 6.5548,-1.0287; 6.6314,-1.0287; 6.7698,-1.0288;
            6.8169,-1.0288; 6.9436,-1.0288; 7.0066,-1.0287; 7.1456,-1.0287; 7.2079,-1.029;
            7.3309,-1.029; 7.3946,-1.0281; 7.4415,-1.0281; 7.5828,-1.0298; 7.6459,-1.0298;
            7.7726,-1.0283; 7.8333,-1.0283], extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        annotation (Placement(transformation(extent={{20,120},{40,140}})));
      Modelica.Blocks.Sources.RealExpression EXPERIMENT_PF(y=EXPERIMENT_P.y[1]/sqrt(
             EXPERIMENT_P.y[1]^2 + EXPERIMENT_Q.y[1]^2))
        annotation (Placement(transformation(extent={{60,126},{80,146}})));
      Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB(y=pwLine1.P12/sqrt(
             pwLine1.P12^2 + pwLine1.Q12^2))
        annotation (Placement(transformation(extent={{60,134},{80,114}})));
      Electrical.Renewables.PSSE.Wind
                                    wind(
        V_b=353.92049703035,
        P_0(displayUnit="W") = 904.73,
        Q_0(displayUnit="V.A") = 479.47,
        angle_0(displayUnit="rad"),
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator(Tg=0.01, Tfltr=0.01),
        redeclare
          OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECA1
          RenewableController(
          dbd1=-0.0001,
          dbd2=0.0001,
          Kqv=0.012,
          Tp=0.01,
          Tiq=0.01,
          Tpord=0.01),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.WindDriveTrain.WTDTA1
          DriveTrain,
        W0=0)
        annotation (Placement(transformation(extent={{-122,-70},{-102,-50}})));

      Electrical.Buses.Bus InverterBus2(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-104,-70},{-84,-50}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=353.920497030345)
        annotation (Placement(transformation(extent={{38,-70},{18,-50}})));
      Electrical.Buses.Bus GridBus1(V_b=353.92049703035, angle_0=0)
        annotation (Placement(transformation(extent={{-2,-70},{18,-50}})));
      Electrical.Branches.PwLine pwLine2(
        R=0,
        X=0.00000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-86,-70},{-66,-50}})));
      Modelica.Blocks.Sources.CombiTimeTable V1(table=[0.12689,1; 0.18793,0.99999; 0.32603,
            0.99999; 0.38918,0.99999; 0.54505,0.99999; 0.60702,0.99999; 0.7326,0.99999;
            0.81161,0.99998; 0.95393,0.99998; 1.033,1; 1.1576,1; 1.2519,0.99999; 1.376,
            0.99999; 1.4541,0.99999; 1.6103,0.99999; 1.6571,0.99999; 1.7989,1; 1.8622,
            1; 2.0169,0.99998; 2.1403,0.99998; 2.1874,0.99999; 2.3267,0.99999; 2.3894,
            0.99998; 2.5443,0.99998; 2.6228,0.99999; 2.7629,0.99999; 2.8255,1; 2.9354,
            1; 3.0291,0.99996; 3.1528,0.99996; 3.2314,0.99999; 3.3571,0.99999; 3.418,
            0.99998; 3.5729,0.99998; 3.6349,0.99999; 3.7734,0.99999; 3.8341,0.99999;
            3.9728,0.99999; 4.0487,0.99996; 4.1896,0.99996; 4.329,1; 4.3916,0.99998;
            4.4538,0.99998; 4.6258,0.996; 4.7838,0.996; 4.8601,0.94628; 5.002,0.9459;
            5.1423,0.9459; 5.2048,0.94584; 5.3286,0.94584; 5.3897,0.94586; 5.4512,0.94586;
            5.6073,0.94586; 5.7335,0.94586; 5.7951,0.94587; 5.8581,0.94587; 5.9667,0.94587;
            6.1208,0.94587; 6.1827,0.94588; 6.2609,0.94588; 6.3689,0.94589; 6.4161,0.94589;
            6.5548,0.94589; 6.6314,0.9459; 6.7698,0.9459; 6.8169,0.9459; 6.9436,0.9459;
            7.0066,0.94588; 7.1456,0.94588; 7.2079,0.9459; 7.3309,0.9459; 7.3946,0.94588;
            7.4415,0.94588; 7.5828,0.94588; 7.6459,0.94589; 7.7726,0.94589; 7.8333,0.94586],
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        annotation (Placement(transformation(extent={{108,-60},{88,-40}})));
      Modelica.Blocks.Sources.CombiTimeTable A1(table=[0.12689,-0.52401; 0.18793,-0.52401;
            0.32603,-0.52401; 0.38918,-0.52401; 0.54505,-0.52401; 0.60702,-0.52401;
            0.7326,-0.52401; 0.81161,-0.52401; 0.95393,-0.52395; 1.033,-0.52395; 1.1576,
            -0.52401; 1.2519,-0.52401; 1.376,-0.52395; 1.4541,-0.52395; 1.6103,-0.52401;
            1.6571,-0.52401; 1.7989,-0.52401; 1.8622,-0.52401; 2.0169,-0.52401; 2.1403,
            -0.52401; 2.1874,-0.52401; 2.3267,-0.52401; 2.3894,-0.52401; 2.5443,-0.52401;
            2.6228,-0.52401; 2.7629,-0.52401; 2.8255,-0.52401; 2.9354,-0.52401; 3.0291,
            -0.52401; 3.1528,-0.52401; 3.2314,-0.52401; 3.3571,-0.52395; 3.418,-0.52395;
            3.5729,-0.52401; 3.6349,-0.52401; 3.7734,-0.52401; 3.8341,-0.52401; 3.9728,
            -0.52401; 4.0487,-0.52401; 4.1896,-0.52395; 4.329,-0.52395; 4.3916,-0.52401;
            4.4538,-0.52401; 4.6258,-0.52447; 4.7838,-0.52377; 4.8601,-0.52377; 5.002,
            -0.52395; 5.1423,-0.52401; 5.2048,-0.52401; 5.3286,-0.52401; 5.3897,-0.52401;
            5.4512,-0.52401; 5.6073,-0.52401; 5.7335,-0.52401; 5.7951,-0.52401; 5.8581,
            -0.52401; 5.9667,-0.52401; 6.1208,-0.52401; 6.1827,-0.52401; 6.2609,-0.52401;
            6.3689,-0.52406; 6.4161,-0.52406; 6.5548,-0.52401; 6.6314,-0.52401; 6.7698,
            -0.52401; 6.8169,-0.52401; 6.9436,-0.52401; 7.0066,-0.52401; 7.1456,-0.52401;
            7.2079,-0.52401; 7.3309,-0.52406; 7.3946,-0.52406; 7.4415,-0.52406; 7.5828,
            -0.52395; 7.6459,-0.52395; 7.7726,-0.52401; 7.8333,-0.52401],
          extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
        annotation (Placement(transformation(extent={{108,-80},{88,-60}})));
      Modelica.Blocks.Math.Cos cos1
        annotation (Placement(transformation(extent={{68,-96},{60,-88}})));
      Modelica.Blocks.Math.Sin sin1
        annotation (Placement(transformation(extent={{68,-84},{60,-76}})));
      Modelica.Blocks.Math.Product product3 annotation (Placement(transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={49,-49})));
      Modelica.Blocks.Math.Product product4 annotation (Placement(transformation(
            extent={{-3,-3},{3,3}},
            rotation=180,
            origin={49,-69})));
      Modelica.Blocks.Sources.RealExpression PF_Simulation_REECA(y=pwLine1.P12/sqrt(
             pwLine2.P12^2 + pwLine2.Q12^2))
        annotation (Placement(transformation(extent={{94,134},{114,114}})));
      Modelica.Blocks.Math.Atan SIMULATION_IAng_REECA
        annotation (Placement(transformation(extent={{-40,-100},{-20,-80}})));
      Modelica.Blocks.Sources.RealExpression current_high_side2(y=pwLine2.is.im/
            pwLine2.is.re)
        annotation (Placement(transformation(extent={{-80,-100},{-60,-80}})));
    equation
      connect(pV1.pwPin,InverterBus1. p)
        annotation (Line(points={{-102,60},{-94,60}},  color={0,0,255}));
      connect(GridBus2.p,voltageSourceReImInput. p)
        annotation (Line(points={{8,60},{17,60}},    color={0,0,255}));
      connect(pwLine1.p,InverterBus1. p)
        annotation (Line(points={{-85,60},{-94,60}},   color={0,0,255}));
      connect(current_high_side1.y, SIMULATION_IAng_REECB.u)
        annotation (Line(points={{-59,30},{-42,30}}, color={0,0,127}));
      connect(A.y[1], cos.u) annotation (Line(points={{87,50},{86,50},{86,28},{68.8,
              28}}, color={0,0,127}));
      connect(sin.u, A.y[1]) annotation (Line(points={{68.8,40},{86,40},{86,50},{87,
              50}}, color={0,0,127}));
      connect(voltageSourceReImInput.vRe, product1.y)
        annotation (Line(points={{40,64},{40,71},{45.7,71}}, color={0,0,127}));
      connect(voltageSourceReImInput.vIm, product2.y)
        annotation (Line(points={{40,56},{40,51},{45.7,51}}, color={0,0,127}));
      connect(cos.y, product1.u2) annotation (Line(points={{59.6,28},{52,28},{52,6},
              {120,6},{120,92},{52.6,92},{52.6,72.8}}, color={0,0,127}));
      connect(V.y[1], product1.u1) annotation (Line(points={{87,70},{58,70},{58,69.2},
              {52.6,69.2}}, color={0,0,127}));
      connect(sin.y, product2.u1) annotation (Line(points={{59.6,40},{56,40},{56,49.2},
              {52.6,49.2}}, color={0,0,127}));
      connect(product2.u2, V.y[1])
        annotation (Line(points={{52.6,52.8},{87,52.8},{87,70}}, color={0,0,127}));
      connect(pwLine1.n, GridBus2.p)
        annotation (Line(points={{-67,60},{8,60}}, color={0,0,255}));
      connect(wind.pwPin, InverterBus2.p)
        annotation (Line(points={{-102,-60},{-94,-60}}, color={0,0,255}));
      connect(GridBus1.p, voltageSourceReImInput1.p)
        annotation (Line(points={{8,-60},{17,-60}}, color={0,0,255}));
      connect(pwLine2.p,InverterBus2. p)
        annotation (Line(points={{-85,-60},{-94,-60}}, color={0,0,255}));
      connect(A1.y[1], cos1.u) annotation (Line(points={{87,-70},{86,-70},{86,-92},{
              68.8,-92}}, color={0,0,127}));
      connect(sin1.u, A1.y[1]) annotation (Line(points={{68.8,-80},{86,-80},{86,-70},
              {87,-70}}, color={0,0,127}));
      connect(voltageSourceReImInput1.vRe, product3.y)
        annotation (Line(points={{40,-56},{40,-49},{45.7,-49}}, color={0,0,127}));
      connect(voltageSourceReImInput1.vIm, product4.y)
        annotation (Line(points={{40,-64},{40,-69},{45.7,-69}}, color={0,0,127}));
      connect(cos1.y, product3.u2) annotation (Line(points={{59.6,-92},{52,-92},{52,
              -114},{120,-114},{120,-28},{52.6,-28},{52.6,-47.2}}, color={0,0,127}));
      connect(V1.y[1], product3.u1) annotation (Line(points={{87,-50},{58,-50},{58,-50.8},
              {52.6,-50.8}}, color={0,0,127}));
      connect(sin1.y, product4.u1) annotation (Line(points={{59.6,-80},{56,-80},{56,
              -70.8},{52.6,-70.8}}, color={0,0,127}));
      connect(product4.u2, V1.y[1]) annotation (Line(points={{52.6,-67.2},{87,-67.2},
              {87,-50}}, color={0,0,127}));
      connect(pwLine2.n, GridBus1.p)
        annotation (Line(points={{-67,-60},{8,-60}}, color={0,0,255}));
      connect(current_high_side2.y, SIMULATION_IAng_REECA.u)
        annotation (Line(points={{-59,-90},{-42,-90}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,-160},
                {140,160}})),                                        Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-140,-160},{140,160}})),
        experiment(
          StopTime=7.8333,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf090_330;

    model AlsetLabInverter_over_pf090_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2690.89/3,
        Q_0(displayUnit="V.A") = 1289.68/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2690.89/3,
        Q_0(displayUnit="V.A") = 1289.68/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.959419913)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf090_335;

    model AlsetLabInverter_over_pf090_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2690.45/3,
        Q_0(displayUnit="V.A") = 1284.94/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2690.45/3,
        Q_0(displayUnit="V.A") = 1284.94/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.972931231)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(twoWindingTransformer.p, InverterBus.p)
        annotation (Line(points={{-11,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf090_340;

    model AlsetLabInverter_over_pf085_330
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2641.29/3,
        Q_0(displayUnit="V.A") = 1994.37/3,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2641.29/3,
        Q_0(displayUnit="V.A") = 1994.37/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.945924879)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf085_330;

    model AlsetLabInverter_over_pf085_335
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2639.98/3,
        Q_0(displayUnit="V.A") = 1988.77/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,                                   VB1(
            displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2639.98/3,
        Q_0(displayUnit="V.A") = 1988.77/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.959482941)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus.p, twoWindingTransformer.p)
        annotation (Line(points={{-30,30},{-11,30}}, color={0,0,255}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}},   color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf085_335;

    model AlsetLabInverter_over_pf085_340
      extends Modelica.Icons.Example;
      Electrical.Renewables.PSSE.PV pV(
        V_b=352.01,
        P_0(displayUnit="W") = 2640.5/3,
        Q_0(displayUnit="V.A") = 1991.22/3,
        angle_0=0,
        QFunctionality=0,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare OpenIPSL.Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-70,20},{-50,40}})));
      Electrical.Buses.Bus InverterBus(V_b=352.01, angle_0=0)
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
      Electrical.Buses.Bus GridBus(V_b=281.61)
        annotation (Placement(transformation(extent={{20,20},{40,40}})));
      Electrical.Machines.PSSE.GENCLS INF(
        V_b=281.61,                                   P_0(displayUnit="W"),
        angle_0=-0.5246459731495,
        X_d=0)
        annotation (Placement(transformation(extent={{70,20},{50,40}})));
      Electrical.Renewables.PSSE.PV pV1(
        V_b=352.01,
        P_0(displayUnit="W") = 2640.5/3,
        Q_0(displayUnit="V.A") = 1991.22/3,
        QFunctionality=0,
        redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
          RenewableGenerator,
        redeclare Electrical.Renewables.PSSE.ElectricalController.REECB1
          RenewableController(
          Kqp=0.01,
          Kqi=0.2,
          Kvp=1,
          Kvi=0),
        redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
          PlantController)
        annotation (Placement(transformation(extent={{-94,-40},{-74,-20}})));
      Electrical.Buses.Bus InverterBus1(V_b=352.01)
        annotation (Placement(transformation(extent={{-76,-40},{-56,-20}})));
      Electrical.Buses.Bus GridBus1(V_b=281.61)
        annotation (Placement(transformation(extent={{-4,-40},{16,-20}})));
      Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=281.61)
        annotation (Placement(transformation(extent={{66,-40},{46,-20}})));
      Modelica.Blocks.Sources.RealExpression VR(y=if time < 5 then INF.p.vr
             else INF.p.vr*r.y)
        annotation (Placement(transformation(extent={{92,-28},{78,-12}})));
      Modelica.Blocks.Sources.RealExpression VI(y=if time < 5 then INF.p.vi
             else INF.p.vi*r.y)
        annotation (Placement(transformation(extent={{92,-50},{78,-34}})));
      inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                         annotation (Placement(transformation(extent={{-88,74},
                {-48,94}})));
      Electrical.Branches.PwLine pwLine(
        R=0,
        X=0.000000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{10,-40},{30,-20}})));
      Electrical.Buses.Bus GridBus2(V_b=281.61)
        annotation (Placement(transformation(extent={{26,-40},{46,-20}})));
      Modelica.Blocks.Math.Atan angle_low
        annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
      Modelica.Blocks.Sources.RealExpression current_low_side(y=pwLine.is.im/
            pwLine.is.re)
        annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Electrical.Branches.PwLine pwLine1(
        R=0,
        X=0.00000001,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
      Electrical.Buses.Bus InverterBus2(V_b=352.01)
        annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
      Modelica.Blocks.Math.Atan angle_high
        annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
      Modelica.Blocks.Sources.RealExpression current_high_side1(y=pwLine1.is.im
            /pwLine1.is.re)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Blocks.Sources.Constant r(k=0.973026957)
        annotation (Placement(transformation(extent={{60,60},{80,80}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        R=0.0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));
      Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer1(
        R=0,
        X=0.034,
        G=0,
        B=0,
        VNOM1(displayUnit="V") = 352.01,
        VB1(displayUnit="V") = 600,
        VNOM2(displayUnit="V") = 140.80,
        VB2(displayUnit="V") = 240)
        annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
    equation
      connect(pV.pwPin, InverterBus.p)
        annotation (Line(points={{-50,30},{-30,30}}, color={0,0,255}));
      connect(GridBus.p, INF.p)
        annotation (Line(points={{30,30},{50,30}}, color={0,0,255}));
      connect(pV1.pwPin, InverterBus1.p)
        annotation (Line(points={{-74,-30},{-66,-30}}, color={0,0,255}));
      connect(VR.y, voltageSourceReImInput.vRe) annotation (Line(points={{77.3,
              -20},{74,-20},{74,-26},{68,-26}}, color={0,0,127}));
      connect(VI.y, voltageSourceReImInput.vIm) annotation (Line(points={{77.3,
              -42},{74,-42},{74,-34},{68,-34}}, color={0,0,127}));
      connect(GridBus1.p, pwLine.p)
        annotation (Line(points={{6,-30},{11,-30}}, color={0,0,255}));
      connect(pwLine.n, GridBus2.p)
        annotation (Line(points={{29,-30},{36,-30}}, color={0,0,255}));
      connect(GridBus2.p, voltageSourceReImInput.p)
        annotation (Line(points={{36,-30},{45,-30}}, color={0,0,255}));
      connect(current_low_side.y, angle_low.u)
        annotation (Line(points={{-59,-70},{-42,-70}}, color={0,0,127}));
      connect(pwLine1.n, InverterBus2.p)
        annotation (Line(points={{-39,-30},{-30,-30}}, color={0,0,255}));
      connect(pwLine1.p, InverterBus1.p)
        annotation (Line(points={{-57,-30},{-66,-30}}, color={0,0,255}));
      connect(current_high_side1.y, angle_high.u)
        annotation (Line(points={{21,-70},{38,-70}}, color={0,0,127}));
      connect(twoWindingTransformer.n, GridBus.p)
        annotation (Line(points={{11,30},{30,30}}, color={0,0,255}));
      connect(twoWindingTransformer.p, InverterBus.p)
        annotation (Line(points={{-11,30},{-30,30}}, color={0,0,255}));
      connect(InverterBus2.p, twoWindingTransformer1.p)
        annotation (Line(points={{-30,-30},{-21,-30}}, color={0,0,255}));
      connect(twoWindingTransformer1.n, GridBus1.p)
        annotation (Line(points={{1,-30},{6,-30}}, color={0,0,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
            coordinateSystem(preserveAspectRatio=false)),
        experiment(
          StopTime=10,
          __Dymola_NumberOfIntervals=1000,
          __Dymola_Algorithm="Dassl"));
    end AlsetLabInverter_over_pf085_340;
  end TerminalVoltageVariance;

  package ConstantPFTerminalVoltageVariance
    package Under085PowerFactor
      "Model validation for inverter experiment with constant power factor mode - 0.85 Underexcited."

      model VoltageVariation_350_to_340_V
        extends Modelica.Icons.Example;
        Electrical.Renewables.PSSE.PV pV1(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.00001,
            dbd2=0.00001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController)
          annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
        Electrical.Buses.Bus InverterBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,110},{10,130}})));
        inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                           annotation (Placement(transformation(extent={{-128,
                  194},{-88,214}})));
        Electrical.Buses.Bus GridBus2(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,110},{0,130}})));
        Electrical.Branches.PwLine pwLine1(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,110},{-30,130}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB
          annotation (Placement(transformation(extent={{-44,74},{-24,94}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECB(y=pwLine1.is.im/
              pwLine1.is.re)
          annotation (Placement(transformation(extent={{-88,74},{-68,94}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_P(table=[0.12907,
              1029.7; 0.19065,1029.7; 0.33222,1029.3; 0.39474,1029.4; 0.5059,
              1029.8; 0.58502,1027.7; 0.69704,1027.2; 0.793,1030.3; 0.94964,
              1031.3; 0.99666,1031.3; 1.1222,1030.3; 1.1863,1030.3; 1.3281,
              1030.5; 1.3906,1028.3; 1.5004,1028.8; 1.5631,1030.9; 1.6896,
              1030.9; 1.7521,1030.1; 1.9095,1030.7; 1.9719,1030.7; 2.114,1030.4;
              2.1771,1030.4; 2.3041,1031; 2.3681,1031; 2.4962,1030.2; 2.5755,
              1030.1; 2.6833,1030.1; 2.7457,1030.5; 2.8856,1030.4; 2.9475,
              1031.5; 3.0752,1031.5; 3.1375,1029.2; 3.1998,1029.2; 3.3412,
              1029.1; 3.4667,1029.1; 3.5297,1030.5; 3.5926,1030.5; 3.7011,1031;
              3.7486,1032.1; 3.9059,1032.1; 3.9686,1030.4; 4.1106,1030.5;
              4.1576,1030.4; 4.2994,1030.4; 4.3771,1028.2; 4.4886,1028.8; 4.568,
              1030.9; 4.7086,1030.7; 4.7721,1030.8; 4.9139,1030.8; 4.9768,
              1030.8; 5.1012,1036; 5.1481,1056.5; 5.2747,1056.5; 5.3376,1029.2;
              5.4796,1029.2; 5.5437,1029.6; 5.6686,1029.6; 5.7315,1030.1; 5.887,
              1030.1; 5.9811,1028.6; 6.1216,1028.3; 6.1854,1030.4; 6.294,1030.4;
              6.358,1030.4; 6.485,1030.4; 6.548,1028.1; 6.7065,1028.1; 6.7696,
              1030.1; 6.9296,1030.6; 6.9916,1027.6; 7.134,1027.2; 7.1961,1027.2;
              7.3074,1029.4; 7.3867,1029.4; 7.5117,1029.1; 7.5905,1029.1; 7.716,
              1029.4; 7.7797,1030.5; 7.9215,1030.4; 7.9837,1028.3; 8.1246,
              1028.3; 8.1718,1028.3; 8.2964,1027.9; 8.3736,1026.9; 8.4996,
              1027.4; 8.5626,1027.4; 8.7029,1027.5; 8.7658,1030.5],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-68,180},{-48,200}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_Q(table=[0.12907,-552.48;
              0.19065,-552.48; 0.33222,-553.15; 0.39474,-553.13; 0.5059,-552.35;
              0.58502,-551.25; 0.69704,-552.09; 0.793,-553.75; 0.94964,-552.02;
              0.99666,-552.02; 1.1222,-553.88; 1.1863,-553.88; 1.3281,-553.58;
              1.3906,-552.46; 1.5004,-551.57; 1.5631,-552.68; 1.6896,-552.68;
              1.7521,-554.1; 1.9095,-553.09; 1.9719,-553.1; 2.114,-553.69;
              2.1771,-553.68; 2.3041,-552.55; 2.3681,-552.56; 2.4962,-554.11;
              2.5755,-554.1; 2.6833,-554.1; 2.7457,-553.57; 2.8856,-553.63;
              2.9475,-554.13; 3.0752,-554.13; 3.1375,-553.36; 3.1998,-553.36;
              3.3412,-553.62; 3.4667,-553.62; 3.5297,-553.45; 3.5926,-553.45;
              3.7011,-552.49; 3.7486,-553.04; 3.9059,-553.04; 3.9686,-553.64;
              4.1106,-553.58; 4.1576,-553.57; 4.2994,-553.69; 4.3771,-552.83;
              4.4886,-551.65; 4.568,-552.75; 4.7086,-553.04; 4.7721,-553.05;
              4.9139,-552.93; 4.9768,-552.9; 5.1012,-542.98; 5.1481,-553.68;
              5.2747,-553.68; 5.3376,-557.15; 5.4796,-557.15; 5.5437,-544.38;
              5.6686,-544.38; 5.7315,-545.91; 5.887,-545.91; 5.9811,-543.79;
              6.1216,-544.32; 6.1854,-545.38; 6.294,-545.32; 6.358,-545.32;
              6.485,-545.32; 6.548,-544.67; 6.7065,-544.67; 6.7696,-545.79;
              6.9296,-544.89; 6.9916,-543.3; 7.134,-543.95; 7.1961,-543.94;
              7.3074,-544.79; 7.3867,-544.79; 7.5117,-545.33; 7.5905,-545.32;
              7.716,-544.6; 7.7797,-545.15; 7.9215,-545.39; 7.9837,-544.3;
              8.1246,-544.41; 8.1718,-544.44; 8.2964,-545.1; 8.3736,-544.54;
              8.4996,-543.57; 8.5626,-543.59; 8.7029,-543.47; 8.7658,-545.08],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-38,180},{-18,200}})));
        Modelica.Blocks.Sources.CombiTimeTable V(table=[0.12907,1; 0.19065,1;
              0.33222,1; 0.39474,1; 0.5059,1; 0.58502,1; 0.69704,1; 0.793,1;
              0.94964,1; 0.99666,1; 1.1222,1; 1.1863,1; 1.3281,1; 1.3906,
              0.99997; 1.5004,0.99997; 1.5631,1; 1.6896,1; 1.7521,0.99999;
              1.9095,0.99999; 1.9719,1; 2.114,1; 2.1771,1; 2.3041,1; 2.3681,1;
              2.4962,1; 2.5755,1; 2.6833,1; 2.7457,1; 2.8856,1; 2.9475,1;
              3.0752,1; 3.1375,0.99997; 3.1998,0.99997; 3.3412,0.99999; 3.4667,
              0.99999; 3.5297,1; 3.5926,1; 3.7011,1; 3.7486,1; 3.9059,1; 3.9686,
              1; 4.1106,1; 4.1576,0.99999; 4.2994,0.99999; 4.3771,1; 4.4886,1;
              4.568,1; 4.7086,1; 4.7721,1; 4.9139,1; 4.9768,0.99998; 5.1012,
              0.99998; 5.1481,0.99579; 5.2747,0.99579; 5.3376,0.9723; 5.4796,
              0.9723; 5.5437,0.97233; 5.6686,0.97233; 5.7315,0.97232; 5.887,
              0.97232; 5.9811,0.97233; 6.1216,0.97233; 6.1854,0.97233; 6.294,
              0.97233; 6.358,0.97233; 6.485,0.97233; 6.548,0.97231; 6.7065,
              0.97231; 6.7696,0.97233; 6.9296,0.97233; 6.9916,0.97233; 7.134,
              0.97233; 7.1961,0.97231; 7.3074,0.97232; 7.3867,0.97232; 7.5117,
              0.97232; 7.5905,0.97231; 7.716,0.97231; 7.7797,0.97235; 7.9215,
              0.97235; 7.9837,0.97232; 8.1246,0.97232; 8.1718,0.97232; 8.2964,
              0.97232; 8.3736,0.97229; 8.4996,0.97229; 8.5626,0.97232; 8.7029,
              0.97232; 8.7658,0.97233],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,120},{80,140}})));
        Modelica.Blocks.Sources.CombiTimeTable A(table=[0.12907,-0.52325;
              0.19065,-0.52325; 0.33222,-0.52331; 0.39474,-0.52331; 0.5059,-0.52337;
              0.58502,-0.52337; 0.69704,-0.52325; 0.793,-0.52325; 0.94964,-0.52325;
              0.99666,-0.52325; 1.1222,-0.52331; 1.1863,-0.52331; 1.3281,-0.52331;
              1.3906,-0.52331; 1.5004,-0.52325; 1.5631,-0.52325; 1.6896,-0.52325;
              1.7521,-0.52325; 1.9095,-0.52325; 1.9719,-0.52325; 2.114,-0.52331;
              2.1771,-0.52331; 2.3041,-0.52325; 2.3681,-0.52325; 2.4962,-0.52325;
              2.5755,-0.52325; 2.6833,-0.52325; 2.7457,-0.52325; 2.8856,-0.52331;
              2.9475,-0.52331; 3.0752,-0.52331; 3.1375,-0.52331; 3.1998,-0.52331;
              3.3412,-0.52337; 3.4667,-0.52337; 3.5297,-0.52325; 3.5926,-0.52325;
              3.7011,-0.52325; 3.7486,-0.52325; 3.9059,-0.52325; 3.9686,-0.52325;
              4.1106,-0.52325; 4.1576,-0.52325; 4.2994,-0.52337; 4.3771,-0.52337;
              4.4886,-0.52325; 4.568,-0.52325; 4.7086,-0.52325; 4.7721,-0.52325;
              4.9139,-0.52325; 4.9768,-0.52325; 5.1012,-0.52354; 5.1481,-0.52354;
              5.2747,-0.52354; 5.3376,-0.52325; 5.4796,-0.52325; 5.5437,-0.52325;
              5.6686,-0.52325; 5.7315,-0.52331; 5.887,-0.52331; 5.9811,-0.52331;
              6.1216,-0.52331; 6.1854,-0.52331; 6.294,-0.52331; 6.358,-0.52331;
              6.485,-0.52331; 6.548,-0.52331; 6.7065,-0.52331; 6.7696,-0.52331;
              6.9296,-0.52331; 6.9916,-0.52331; 7.134,-0.52337; 7.1961,-0.52337;
              7.3074,-0.52331; 7.3867,-0.52331; 7.5117,-0.52325; 7.5905,-0.52325;
              7.716,-0.52331; 7.7797,-0.52331; 7.9215,-0.52331; 7.9837,-0.52331;
              8.1246,-0.52337; 8.1718,-0.52337; 8.2964,-0.52331; 8.3736,-0.52331;
              8.4996,-0.52331; 8.5626,-0.52331; 8.7029,-0.52331; 8.7658,-0.52331],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,100},{80,120}})));
        Modelica.Blocks.Math.Cos COS
          annotation (Placement(transformation(extent={{60,84},{52,92}})));
        Modelica.Blocks.Math.Sin SIN
          annotation (Placement(transformation(extent={{60,96},{52,104}})));
        Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,131})));
        Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,111})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IAngle(table=[0.12907,
              -0.030791; 0.19065,-0.030791; 0.33222,-0.030206; 0.39474,-0.030229;
              0.5059,-0.031048; 0.58502,-0.031033; 0.69704,-0.030097; 0.793,-0.030096;
              0.94964,-0.031782; 0.99666,-0.031782; 1.1222,-0.030046; 1.1863,-0.030046;
              1.3281,-0.030334; 1.3906,-0.030319; 1.5004,-0.031128; 1.5631,-0.031144;
              1.6896,-0.031144; 1.7521,-0.029754; 1.9095,-0.030737; 1.9719,-0.030737;
              2.114,-0.030219; 2.1771,-0.030219; 2.3041,-0.03126; 2.3681,-0.03126;
              2.4962,-0.029753; 2.5755,-0.029753; 2.6833,-0.029753; 2.7457,-0.030276;
              2.8856,-0.030276; 2.9475,-0.030341; 3.0752,-0.030341; 3.1375,-0.029978;
              3.1998,-0.029978; 3.3412,-0.029805; 3.4667,-0.029805; 3.5297,-0.030387;
              3.5926,-0.030387; 3.7011,-0.031318; 3.7486,-0.031326; 3.9059,-0.031326;
              3.9686,-0.030218; 4.1106,-0.030274; 4.1576,-0.030274; 4.2994,-0.030274;
              4.3771,-0.030031; 4.4886,-0.031065; 4.568,-0.031082; 4.7086,-0.030796;
              4.7721,-0.030796; 4.9139,-0.030912; 4.9768,-0.030912; 5.1012,-0.040804;
              5.1481,-0.040803; 5.2747,-0.040803; 5.3376,-0.027063; 5.4796,-0.027063;
              5.5437,-0.036888; 5.6686,-0.036888; 5.7315,-0.035971; 5.887,-0.035971;
              5.9811,-0.037002; 6.1216,-0.036478; 6.1854,-0.036492; 6.294,-0.03655;
              6.358,-0.03655; 6.485,-0.03655; 6.548,-0.036129; 6.7065,-0.036129;
              6.7696,-0.036086; 6.9296,-0.036958; 6.9916,-0.036958; 7.134,-0.036377;
              7.1961,-0.036377; 7.3074,-0.036543; 7.3867,-0.036543; 7.5117,-0.035961;
              7.5905,-0.035961; 7.716,-0.036715; 7.7797,-0.036723; 7.9215,-0.03649;
              7.9837,-0.036496; 8.1246,-0.036444; 8.1718,-0.036421; 8.2964,-0.03572;
              8.3736,-0.035734; 8.4996,-0.036671; 8.5626,-0.036671; 8.7029,-0.036782;
              8.7658,-0.036782],               extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{20,180},{40,200}})));
        Modelica.Blocks.Sources.RealExpression EXPERIMENT_PF(y=EXPERIMENT_P.y[1]/sqrt(
               EXPERIMENT_P.y[1]^2 + EXPERIMENT_Q.y[1]^2))
          annotation (Placement(transformation(extent={{66,186},{86,206}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB(y=pwLine1.P12/sqrt(
               pwLine1.P12^2 + pwLine1.Q12^2))
          annotation (Placement(transformation(extent={{66,194},{86,174}})));
        Electrical.Renewables.PSSE.Wind
                                      wind(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECA1
            RenewableController(
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController,
          redeclare OpenIPSL.Electrical.Renewables.PSSE.WindDriveTrain.WTDTA1
            DriveTrain,
          W0=0)
          annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));

        Electrical.Buses.Bus InverterBus2(V_b=352.01, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,-10},{10,10}})));
        Electrical.Buses.Bus GridBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
        Electrical.Branches.PwLine pwLine2(
          R=0,
          X=0.00000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
        Modelica.Blocks.Sources.CombiTimeTable V1(table=[0.12907,1; 0.19065,1;
              0.33222,1; 0.39474,1; 0.5059,1; 0.58502,1; 0.69704,1; 0.793,1;
              0.94964,1; 0.99666,1; 1.1222,1; 1.1863,1; 1.3281,1; 1.3906,
              0.99997; 1.5004,0.99997; 1.5631,1; 1.6896,1; 1.7521,0.99999;
              1.9095,0.99999; 1.9719,1; 2.114,1; 2.1771,1; 2.3041,1; 2.3681,1;
              2.4962,1; 2.5755,1; 2.6833,1; 2.7457,1; 2.8856,1; 2.9475,1;
              3.0752,1; 3.1375,0.99997; 3.1998,0.99997; 3.3412,0.99999; 3.4667,
              0.99999; 3.5297,1; 3.5926,1; 3.7011,1; 3.7486,1; 3.9059,1; 3.9686,
              1; 4.1106,1; 4.1576,0.99999; 4.2994,0.99999; 4.3771,1; 4.4886,1;
              4.568,1; 4.7086,1; 4.7721,1; 4.9139,1; 4.9768,0.99998; 5.1012,
              0.99998; 5.1481,0.99579; 5.2747,0.99579; 5.3376,0.9723; 5.4796,
              0.9723; 5.5437,0.97233; 5.6686,0.97233; 5.7315,0.97232; 5.887,
              0.97232; 5.9811,0.97233; 6.1216,0.97233; 6.1854,0.97233; 6.294,
              0.97233; 6.358,0.97233; 6.485,0.97233; 6.548,0.97231; 6.7065,
              0.97231; 6.7696,0.97233; 6.9296,0.97233; 6.9916,0.97233; 7.134,
              0.97233; 7.1961,0.97231; 7.3074,0.97232; 7.3867,0.97232; 7.5117,
              0.97232; 7.5905,0.97231; 7.716,0.97231; 7.7797,0.97235; 7.9215,
              0.97235; 7.9837,0.97232; 8.1246,0.97232; 8.1718,0.97232; 8.2964,
              0.97232; 8.3736,0.97229; 8.4996,0.97229; 8.5626,0.97232; 8.7029,
              0.97232; 8.7658,0.97233],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,0},{80,20}})));
        Modelica.Blocks.Sources.CombiTimeTable A1(table=[0.12907,-0.52325;
              0.19065,-0.52325; 0.33222,-0.52331; 0.39474,-0.52331; 0.5059,-0.52337;
              0.58502,-0.52337; 0.69704,-0.52325; 0.793,-0.52325; 0.94964,-0.52325;
              0.99666,-0.52325; 1.1222,-0.52331; 1.1863,-0.52331; 1.3281,-0.52331;
              1.3906,-0.52331; 1.5004,-0.52325; 1.5631,-0.52325; 1.6896,-0.52325;
              1.7521,-0.52325; 1.9095,-0.52325; 1.9719,-0.52325; 2.114,-0.52331;
              2.1771,-0.52331; 2.3041,-0.52325; 2.3681,-0.52325; 2.4962,-0.52325;
              2.5755,-0.52325; 2.6833,-0.52325; 2.7457,-0.52325; 2.8856,-0.52331;
              2.9475,-0.52331; 3.0752,-0.52331; 3.1375,-0.52331; 3.1998,-0.52331;
              3.3412,-0.52337; 3.4667,-0.52337; 3.5297,-0.52325; 3.5926,-0.52325;
              3.7011,-0.52325; 3.7486,-0.52325; 3.9059,-0.52325; 3.9686,-0.52325;
              4.1106,-0.52325; 4.1576,-0.52325; 4.2994,-0.52337; 4.3771,-0.52337;
              4.4886,-0.52325; 4.568,-0.52325; 4.7086,-0.52325; 4.7721,-0.52325;
              4.9139,-0.52325; 4.9768,-0.52325; 5.1012,-0.52354; 5.1481,-0.52354;
              5.2747,-0.52354; 5.3376,-0.52325; 5.4796,-0.52325; 5.5437,-0.52325;
              5.6686,-0.52325; 5.7315,-0.52331; 5.887,-0.52331; 5.9811,-0.52331;
              6.1216,-0.52331; 6.1854,-0.52331; 6.294,-0.52331; 6.358,-0.52331;
              6.485,-0.52331; 6.548,-0.52331; 6.7065,-0.52331; 6.7696,-0.52331;
              6.9296,-0.52331; 6.9916,-0.52331; 7.134,-0.52337; 7.1961,-0.52337;
              7.3074,-0.52331; 7.3867,-0.52331; 7.5117,-0.52325; 7.5905,-0.52325;
              7.716,-0.52331; 7.7797,-0.52331; 7.9215,-0.52331; 7.9837,-0.52331;
              8.1246,-0.52337; 8.1718,-0.52337; 8.2964,-0.52331; 8.3736,-0.52331;
              8.4996,-0.52331; 8.5626,-0.52331; 8.7029,-0.52331; 8.7658,-0.52331],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,-20},{80,0}})));
        Modelica.Blocks.Math.Cos COS1
          annotation (Placement(transformation(extent={{60,-36},{52,-28}})));
        Modelica.Blocks.Math.Sin SIN1
          annotation (Placement(transformation(extent={{60,-24},{52,-16}})));
        Modelica.Blocks.Math.Product product3 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,11})));
        Modelica.Blocks.Math.Product product4 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-9})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECA(y=pwLine1.P12/sqrt(
               pwLine2.P12^2 + pwLine2.Q12^2))
          annotation (Placement(transformation(extent={{100,194},{120,174}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECA
          annotation (Placement(transformation(extent={{-48,-40},{-28,-20}})));
        Electrical.Renewables.PSSE.PV pV2(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
            PlantController)
          annotation (Placement(transformation(extent={{-130,-130},{-110,-110}})));
        Electrical.Buses.Bus InverterBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-130},{-60,-110}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput2(V_b=
              353.920497030345)
          annotation (Placement(transformation(extent={{30,-130},{10,-110}})));
        Electrical.Buses.Bus GridBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-130},{0,-110}})));
        Electrical.Branches.PwLine pwLine3(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-130},{-30,
                  -110}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB_NO_Kqv
          annotation (Placement(transformation(extent={{-48,-160},{-28,-140}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA_NO_Kqv(y=pwLine3.is.im
              /pwLine3.is.re)
          annotation (Placement(transformation(extent={{-88,-160},{-68,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable V2(table=[0.12907,1; 0.19065,1;
              0.33222,1; 0.39474,1; 0.5059,1; 0.58502,1; 0.69704,1; 0.793,1;
              0.94964,1; 0.99666,1; 1.1222,1; 1.1863,1; 1.3281,1; 1.3906,
              0.99997; 1.5004,0.99997; 1.5631,1; 1.6896,1; 1.7521,0.99999;
              1.9095,0.99999; 1.9719,1; 2.114,1; 2.1771,1; 2.3041,1; 2.3681,1;
              2.4962,1; 2.5755,1; 2.6833,1; 2.7457,1; 2.8856,1; 2.9475,1;
              3.0752,1; 3.1375,0.99997; 3.1998,0.99997; 3.3412,0.99999; 3.4667,
              0.99999; 3.5297,1; 3.5926,1; 3.7011,1; 3.7486,1; 3.9059,1; 3.9686,
              1; 4.1106,1; 4.1576,0.99999; 4.2994,0.99999; 4.3771,1; 4.4886,1;
              4.568,1; 4.7086,1; 4.7721,1; 4.9139,1; 4.9768,0.99998; 5.1012,
              0.99998; 5.1481,0.99579; 5.2747,0.99579; 5.3376,0.9723; 5.4796,
              0.9723; 5.5437,0.97233; 5.6686,0.97233; 5.7315,0.97232; 5.887,
              0.97232; 5.9811,0.97233; 6.1216,0.97233; 6.1854,0.97233; 6.294,
              0.97233; 6.358,0.97233; 6.485,0.97233; 6.548,0.97231; 6.7065,
              0.97231; 6.7696,0.97233; 6.9296,0.97233; 6.9916,0.97233; 7.134,
              0.97233; 7.1961,0.97231; 7.3074,0.97232; 7.3867,0.97232; 7.5117,
              0.97232; 7.5905,0.97231; 7.716,0.97231; 7.7797,0.97235; 7.9215,
              0.97235; 7.9837,0.97232; 8.1246,0.97232; 8.1718,0.97232; 8.2964,
              0.97232; 8.3736,0.97229; 8.4996,0.97229; 8.5626,0.97232; 8.7029,
              0.97232; 8.7658,0.97233],        extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-120},{80,-100}})));
        Modelica.Blocks.Sources.CombiTimeTable A2(table=[0.12907,-0.52325;
              0.19065,-0.52325; 0.33222,-0.52331; 0.39474,-0.52331; 0.5059,-0.52337;
              0.58502,-0.52337; 0.69704,-0.52325; 0.793,-0.52325; 0.94964,-0.52325;
              0.99666,-0.52325; 1.1222,-0.52331; 1.1863,-0.52331; 1.3281,-0.52331;
              1.3906,-0.52331; 1.5004,-0.52325; 1.5631,-0.52325; 1.6896,-0.52325;
              1.7521,-0.52325; 1.9095,-0.52325; 1.9719,-0.52325; 2.114,-0.52331;
              2.1771,-0.52331; 2.3041,-0.52325; 2.3681,-0.52325; 2.4962,-0.52325;
              2.5755,-0.52325; 2.6833,-0.52325; 2.7457,-0.52325; 2.8856,-0.52331;
              2.9475,-0.52331; 3.0752,-0.52331; 3.1375,-0.52331; 3.1998,-0.52331;
              3.3412,-0.52337; 3.4667,-0.52337; 3.5297,-0.52325; 3.5926,-0.52325;
              3.7011,-0.52325; 3.7486,-0.52325; 3.9059,-0.52325; 3.9686,-0.52325;
              4.1106,-0.52325; 4.1576,-0.52325; 4.2994,-0.52337; 4.3771,-0.52337;
              4.4886,-0.52325; 4.568,-0.52325; 4.7086,-0.52325; 4.7721,-0.52325;
              4.9139,-0.52325; 4.9768,-0.52325; 5.1012,-0.52354; 5.1481,-0.52354;
              5.2747,-0.52354; 5.3376,-0.52325; 5.4796,-0.52325; 5.5437,-0.52325;
              5.6686,-0.52325; 5.7315,-0.52331; 5.887,-0.52331; 5.9811,-0.52331;
              6.1216,-0.52331; 6.1854,-0.52331; 6.294,-0.52331; 6.358,-0.52331;
              6.485,-0.52331; 6.548,-0.52331; 6.7065,-0.52331; 6.7696,-0.52331;
              6.9296,-0.52331; 6.9916,-0.52331; 7.134,-0.52337; 7.1961,-0.52337;
              7.3074,-0.52331; 7.3867,-0.52331; 7.5117,-0.52325; 7.5905,-0.52325;
              7.716,-0.52331; 7.7797,-0.52331; 7.9215,-0.52331; 7.9837,-0.52331;
              8.1246,-0.52337; 8.1718,-0.52337; 8.2964,-0.52331; 8.3736,-0.52331;
              8.4996,-0.52331; 8.5626,-0.52331; 8.7029,-0.52331; 8.7658,-0.52331],
                                                                extrapolation=
              Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-140},{80,-120}})));
        Modelica.Blocks.Math.Cos COS2
          annotation (Placement(transformation(extent={{60,-156},{52,-148}})));
        Modelica.Blocks.Math.Sin SIN2
          annotation (Placement(transformation(extent={{60,-144},{52,-136}})));
        Modelica.Blocks.Math.Product product5 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-109})));
        Modelica.Blocks.Math.Product product6 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-129})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IMagnitude(table=[
              0.12907,3.3298; 0.19065,3.3298; 0.33222,3.3298; 0.39474,3.3298;
              0.5059,3.3298; 0.58502,3.3231; 0.69704,3.3231; 0.793,3.3331;
              0.94964,3.3331; 0.99666,3.3331; 1.1222,3.3331; 1.1863,3.3331;
              1.3281,3.3331; 1.3906,3.3265; 1.5004,3.3264; 1.5631,3.3331;
              1.6896,3.3331; 1.7521,3.3331; 1.9095,3.3331; 1.9719,3.3331; 2.114,
              3.3331; 2.1771,3.3331; 2.3041,3.3331; 2.3681,3.3331; 2.4962,
              3.3331; 2.5755,3.3331; 2.6833,3.3331; 2.7457,3.3331; 2.8856,
              3.3331; 2.9475,3.3364; 3.0752,3.3364; 3.1375,3.3298; 3.1998,
              3.3298; 3.3412,3.3298; 3.4667,3.3298; 3.5297,3.3331; 3.5926,
              3.3331; 3.7011,3.3331; 3.7486,3.3364; 3.9059,3.3364; 3.9686,
              3.3331; 4.1106,3.3331; 4.1576,3.3331; 4.2994,3.3331; 4.3771,
              3.3265; 4.4886,3.3264; 4.568,3.3331; 4.7086,3.3331; 4.7721,3.3331;
              4.9139,3.3331; 4.9768,3.3331; 5.1012,3.3331; 5.1481,3.4131;
              5.2747,3.4131; 5.3376,3.4298; 5.4796,3.4298; 5.5437,3.4131;
              5.6686,3.4131; 5.7315,3.4165; 5.887,3.4165; 5.9811,3.4098; 6.1216,
              3.4098; 6.1854,3.4165; 6.294,3.4165; 6.358,3.4165; 6.485,3.4165;
              6.548,3.4098; 6.7065,3.4098; 6.7696,3.4165; 6.9296,3.4165; 6.9916,
              3.4065; 7.134,3.4065; 7.1961,3.4065; 7.3074,3.4131; 7.3867,3.4131;
              7.5117,3.4131; 7.5905,3.4131; 7.716,3.4131; 7.7797,3.4165; 7.9215,
              3.4165; 7.9837,3.4098; 8.1246,3.4098; 8.1718,3.4098; 8.2964,
              3.4098; 8.3736,3.4065; 8.4996,3.4065; 8.5626,3.4065; 8.7029,
              3.4065; 8.7658,3.4165],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-8,180},{12,200}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB_NO_Kqv(y=pwLine3.P12
              /sqrt(pwLine3.P12^2 + pwLine3.Q12^2))
          annotation (Placement(transformation(extent={{100,186},{120,206}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB(y=sqrt(pwLine1.p.ir
              ^2 + pwLine1.p.ii^2))
          annotation (Placement(transformation(extent={{-120,74},{-100,54}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA(y=pwLine2.is.im/
              pwLine2.is.re)
          annotation (Placement(transformation(extent={{-88,-40},{-68,-20}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECA(y=sqrt(pwLine2.p.ir
              ^2 + pwLine2.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-46},{-100,-66}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB_NO_Kqv(y=sqrt(
              pwLine3.p.ir^2 + pwLine3.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-160},{-100,-180}})));
        Modelica.Blocks.Sources.CombiTimeTable VOLTAGE(table=[0.12907,350.94;
              0.19065,350.94; 0.33222,350.94; 0.39474,350.94; 0.5059,350.94;
              0.58502,350.94; 0.69704,350.94; 0.793,350.94; 0.94964,350.95;
              0.99666,350.95; 1.1222,350.95; 1.1863,350.95; 1.3281,350.95;
              1.3906,350.93; 1.5004,350.93; 1.5631,350.94; 1.6896,350.94;
              1.7521,350.94; 1.9095,350.94; 1.9719,350.94; 2.114,350.94; 2.1771,
              350.94; 2.3041,350.94; 2.3681,350.94; 2.4962,350.94; 2.5755,
              350.94; 2.6833,350.94; 2.7457,350.94; 2.8856,350.94; 2.9475,
              350.95; 3.0752,350.95; 3.1375,350.93; 3.1998,350.93; 3.3412,
              350.94; 3.4667,350.94; 3.5297,350.94; 3.5926,350.94; 3.7011,
              350.94; 3.7486,350.94; 3.9059,350.94; 3.9686,350.94; 4.1106,
              350.94; 4.1576,350.94; 4.2994,350.94; 4.3771,350.94; 4.4886,
              350.94; 4.568,350.95; 4.7086,350.95; 4.7721,350.95; 4.9139,350.95;
              4.9768,350.93; 5.1012,350.93; 5.1481,349.46; 5.2747,349.46;
              5.3376,341.22; 5.4796,341.22; 5.5437,341.23; 5.6686,341.23;
              5.7315,341.22; 5.887,341.22; 5.9811,341.23; 6.1216,341.23; 6.1854,
              341.23; 6.294,341.23; 6.358,341.23; 6.485,341.23; 6.548,341.22;
              6.7065,341.22; 6.7696,341.23; 6.9296,341.23; 6.9916,341.23; 7.134,
              341.23; 7.1961,341.22; 7.3074,341.22; 7.3867,341.22; 7.5117,
              341.22; 7.5905,341.22; 7.716,341.22; 7.7797,341.23; 7.9215,341.23;
              7.9837,341.22; 8.1246,341.22; 8.1718,341.22; 8.2964,341.22;
              8.3736,341.21; 8.4996,341.21; 8.5626,341.22; 8.7029,341.22;
              8.7658,341.23], extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{-68,152},{-48,172}})));
        Modelica.Blocks.Sources.RealExpression Im1(y=sqrt(pwLine1.p.ir^2 +
              pwLine1.p.ii^2)*30000/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,56},{-100,36}})));
        Modelica.Blocks.Sources.RealExpression Im2(y=sqrt(pwLine2.p.ir^2 +
              pwLine2.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-66},{-100,-86}})));
        Modelica.Blocks.Sources.RealExpression Im3(y=sqrt(pwLine3.p.ir^2 +
              pwLine3.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-180},{-100,-200}})));
        Modelica.Blocks.Sources.RealExpression VR(y=VOLTAGE.y[1]*COS.y)
          annotation (Placement(transformation(extent={{-36,174},{-16,154}})));
        Modelica.Blocks.Sources.RealExpression VI(y=VOLTAGE.y[1]*SIN.y)
          annotation (Placement(transformation(extent={{-8,174},{12,154}})));
        Modelica.Blocks.Sources.RealExpression Ir1(y=Im1.y*cos(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,74},{-68,54}})));
        Modelica.Blocks.Sources.RealExpression Ii1(y=Im1.y*sin(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,56},{-68,36}})));
        Modelica.Blocks.Sources.RealExpression Ir2(y=Im2.y*cos(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-46},{-72,-66}})));
        Modelica.Blocks.Sources.RealExpression Ii2(y=Im2.y*sin(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-66},{-72,-86}})));
        Modelica.Blocks.Sources.RealExpression Ir3(y=Im3.y*cos(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-160},{-70,-180}})));
        Modelica.Blocks.Sources.RealExpression Ii3(y=Im3.y*sin(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-180},{-70,-200}})));
      equation
        connect(pV1.pwPin,InverterBus1. p)
          annotation (Line(points={{-100,120},{-70,120}},color={0,0,255}));
        connect(GridBus2.p,voltageSourceReImInput. p)
          annotation (Line(points={{-10,120},{9,120}}, color={0,0,255}));
        connect(pwLine1.p,InverterBus1. p)
          annotation (Line(points={{-49,120},{-70,120}}, color={0,0,255}));
        connect(SIMULATION_I_Ang_REECB.y, SIMULATION_IAng_REECB.u)
          annotation (Line(points={{-67,84},{-46,84}}, color={0,0,127}));
        connect(A.y[1],COS. u) annotation (Line(points={{79,110},{78,110},{78,
                88},{60.8,88}},
                      color={0,0,127}));
        connect(SIN.u, A.y[1]) annotation (Line(points={{60.8,100},{78,100},{78,
                110},{79,110}},
                      color={0,0,127}));
        connect(voltageSourceReImInput.vRe, product1.y)
          annotation (Line(points={{32,124},{32,131},{37.7,131}},
                                                               color={0,0,127}));
        connect(voltageSourceReImInput.vIm, product2.y)
          annotation (Line(points={{32,116},{32,111},{37.7,111}},
                                                               color={0,0,127}));
        connect(COS.y, product1.u2) annotation (Line(points={{51.6,88},{44,88},
                {44,66},{112,66},{112,152},{44.6,152},{44.6,132.8}},
                                                         color={0,0,127}));
        connect(V.y[1], product1.u1) annotation (Line(points={{79,130},{50,130},
                {50,129.2},{44.6,129.2}},
                              color={0,0,127}));
        connect(SIN.y, product2.u1) annotation (Line(points={{51.6,100},{48,100},
                {48,109.2},{44.6,109.2}},
                              color={0,0,127}));
        connect(product2.u2, V.y[1])
          annotation (Line(points={{44.6,112.8},{79,112.8},{79,130}},
                                                                   color={0,0,127}));
        connect(pwLine1.n, GridBus2.p)
          annotation (Line(points={{-31,120},{-10,120}},
                                                     color={0,0,255}));
        connect(wind.pwPin, InverterBus2.p)
          annotation (Line(points={{-110,0},{-70,0}},     color={0,0,255}));
        connect(GridBus1.p, voltageSourceReImInput1.p)
          annotation (Line(points={{-10,0},{9,0}},    color={0,0,255}));
        connect(pwLine2.p,InverterBus2. p)
          annotation (Line(points={{-49,0},{-70,0}},     color={0,0,255}));
        connect(A1.y[1],COS1. u) annotation (Line(points={{79,-10},{78,-10},{78,
                -32},{60.8,-32}},
                            color={0,0,127}));
        connect(SIN1.u, A1.y[1]) annotation (Line(points={{60.8,-20},{78,-20},{
                78,-10},{79,-10}},
                           color={0,0,127}));
        connect(voltageSourceReImInput1.vRe, product3.y)
          annotation (Line(points={{32,4},{32,11},{37.7,11}},     color={0,0,127}));
        connect(voltageSourceReImInput1.vIm, product4.y)
          annotation (Line(points={{32,-4},{32,-9},{37.7,-9}},    color={0,0,127}));
        connect(COS1.y, product3.u2) annotation (Line(points={{51.6,-32},{44,
                -32},{44,-54},{112,-54},{112,32},{44.6,32},{44.6,12.8}},
                                                                     color={0,0,127}));
        connect(V1.y[1], product3.u1) annotation (Line(points={{79,10},{50,10},
                {50,9.2},{44.6,9.2}},
                               color={0,0,127}));
        connect(SIN1.y, product4.u1) annotation (Line(points={{51.6,-20},{48,
                -20},{48,-10.8},{44.6,-10.8}},
                                      color={0,0,127}));
        connect(product4.u2, V1.y[1]) annotation (Line(points={{44.6,-7.2},{79,
                -7.2},{79,10}},
                           color={0,0,127}));
        connect(pwLine2.n, GridBus1.p)
          annotation (Line(points={{-31,0},{-10,0}},   color={0,0,255}));
        connect(pV2.pwPin,InverterBus3. p)
          annotation (Line(points={{-110,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(GridBus3.p, voltageSourceReImInput2.p)
          annotation (Line(points={{-10,-120},{9,-120}},color={0,0,255}));
        connect(pwLine3.p,InverterBus3. p)
          annotation (Line(points={{-49,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA_NO_Kqv.y, SIMULATION_IAng_REECB_NO_Kqv.u)
          annotation (Line(points={{-67,-150},{-50,-150}}, color={0,0,127}));
        connect(A2.y[1],COS2. u) annotation (Line(points={{79,-130},{78,-130},{
                78,-152},{60.8,-152}},
                                    color={0,0,127}));
        connect(SIN2.u, A2.y[1]) annotation (Line(points={{60.8,-140},{78,-140},
                {78,-130},{79,-130}},color={0,0,127}));
        connect(voltageSourceReImInput2.vRe, product5.y) annotation (Line(points={{32,-116},
                {32,-109},{37.7,-109}},            color={0,0,127}));
        connect(voltageSourceReImInput2.vIm, product6.y) annotation (Line(points={{32,-124},
                {32,-129},{37.7,-129}},            color={0,0,127}));
        connect(COS2.y, product5.u2) annotation (Line(points={{51.6,-152},{44,
                -152},{44,-174},{112,-174},{112,-88},{44.6,-88},{44.6,-107.2}},
              color={0,0,127}));
        connect(V2.y[1], product5.u1) annotation (Line(points={{79,-110},{50,
                -110},{50,-110.8},{44.6,-110.8}},
                                            color={0,0,127}));
        connect(SIN2.y, product6.u1) annotation (Line(points={{51.6,-140},{48,
                -140},{48,-130.8},{44.6,-130.8}}, color={0,0,127}));
        connect(product6.u2, V2.y[1]) annotation (Line(points={{44.6,-127.2},{
                79,-127.2},{79,-110}},
                                    color={0,0,127}));
        connect(pwLine3.n,GridBus3. p)
          annotation (Line(points={{-31,-120},{-10,-120}},
                                                     color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA.y, SIMULATION_IAng_REECA.u)
          annotation (Line(points={{-67,-30},{-50,-30}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                  -240},{140,240}})),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-140,-240},{
                  140,240}})),
          experiment(
            StopTime=7.8,
            __Dymola_NumberOfIntervals=1000,
            __Dymola_Algorithm="Dassl"));
      end VoltageVariation_350_to_340_V;

      model VoltageVariation_350_to_335_V
        extends Modelica.Icons.Example;
        Electrical.Renewables.PSSE.PV pV1(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.00001,
            dbd2=0.00001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController)
          annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
        Electrical.Buses.Bus InverterBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,110},{10,130}})));
        inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                           annotation (Placement(transformation(extent={{-128,
                  194},{-88,214}})));
        Electrical.Buses.Bus GridBus2(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,110},{0,130}})));
        Electrical.Branches.PwLine pwLine1(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,110},{-30,130}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB
          annotation (Placement(transformation(extent={{-44,74},{-24,94}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECB(y=pwLine1.is.im/
              pwLine1.is.re)
          annotation (Placement(transformation(extent={{-88,74},{-68,94}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_P(table=[0.1029,
              1029.7; 0.16424,1029.7; 0.2742,1030.7; 0.32103,1030.7; 0.49463,
              1030.9; 0.54171,1030.9; 0.68271,1031.1; 0.73009,1031.1; 0.87236,
              1031; 0.93493,1030.7; 1.0606,1030.2; 1.1397,1028.1; 1.2503,1028.1;
              1.313,1030.8; 1.4387,1030.8; 1.5022,1030.9; 1.5647,1030.9; 1.7077,
              1028; 1.7554,1028; 1.8966,1028.9; 2.0375,1031; 2.1155,1030.8;
              2.2414,1030.8; 2.3054,1028.4; 2.4464,1028.5; 2.5094,1031; 2.5553,
              1031; 2.6963,1030.3; 2.7582,1030.3; 2.9009,1030.1; 3.0579,1028.1;
              3.1351,1030.7; 3.2589,1031.1; 3.306,1032.2; 3.4474,1032.1; 3.5109,
              1029; 3.6359,1029; 3.714,1029.4; 3.762,1029.4; 3.9193,1029.6;
              4.0448,1030.6; 4.1078,1030.5; 4.1696,1030.5; 4.279,1031.1; 4.3577,
              1031.1; 4.4993,1030.4; 4.5628,1028.4; 4.7039,1030.3; 4.7679,
              1030.3; 4.8768,1029.1; 4.9551,1029.1; 5.0809,1030.8; 5.1439,
              1030.8; 5.2686,1030.7; 5.3313,1030.6; 5.4727,1030.6; 5.5509,
              1027.6; 5.6599,1027.4; 5.738,1030.5; 5.8478,1030.5; 5.9099,1029.4;
              6.0507,1029.4; 6.113,1032.1; 6.16,1032.1; 6.286,1031.7; 6.3486,
              1030.6; 6.4744,1030.3; 6.5525,1028.2; 6.6619,1028.2; 6.7416,
              1029.2; 6.866,1029.9; 6.9447,1032; 7.087,1031.2; 7.1497,1030.1;
              7.2759,1030.6; 7.338,1030.6; 7.4779,1030.2; 7.5247,1028.2; 7.6508,
              1028.2; 7.7294,1029.7; 7.8561,1029.7; 7.9187,1030.6; 8.0442,
              1030.6; 8.1067,1030.5; 8.1694,1030.5; 8.2967,1030.8; 8.3589,
              1030.8; 8.5006,1030.4; 8.64,1030.4; 8.7325,1030.7; 8.8576,1030.6;
              8.9201,1030.5; 9.0621,1030.6; 9.1246,1030.6; 9.2672,1030.6;
              9.3298,1029.2; 9.4724,1029.2; 9.5507,1030; 9.691,1031.2; 9.7538,
              1032.3; 9.8928,1031.4; 9.939,1030.4; 10.048,1030.4; 10.126,1030.8;
              10.25,1030.8; 10.314,1029.3; 10.439,1029.3; 10.502,1030.4; 10.644,
              1030.4; 10.706,1031.7; 10.77,1031.7; 10.896,1030.6; 10.958,1030.6;
              11.1,1030.6; 11.163,1029.6; 11.273,1030.3; 11.337,1030.3; 11.462,
              1030.8; 11.524,1030.8; 11.682,1030.8; 11.745,1030.7; 11.87,1032.8;
              11.934,1060.3; 12.076,1063.3; 12.139,1029.6; 12.266,1028.9;
              12.343,1028.9; 12.453,1028.8; 12.517,1028.7; 12.673,1028.7;
              12.736,1028.8; 12.878,1028.7; 12.941,1028.7; 13.083,1029.1;
              13.147,1029.1; 13.256,1029.3; 13.335,1029.3; 13.462,1029.1;
              13.526,1029.1; 13.682,1029.8; 13.745,1028.9; 13.886,1028.1; 13.95,
              1028.1; 14.076,1027.8; 14.155,1025.8; 14.264,1026; 14.342,1028;
              14.453,1028; 14.53,1028.2; 14.672,1028.3; 14.735,1028.4; 14.862,
              1028; 14.924,1028.9],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-68,180},{-48,200}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_Q(table=[0.1029,-552.53;
              0.16424,-552.53; 0.2742,-553.15; 0.32103,-553.15; 0.49463,-552.74;
              0.54171,-552.75; 0.68271,-552.44; 0.73009,-552.44; 0.87236,-552.5;
              0.93493,-553.1; 1.0606,-554.05; 1.1397,-552.92; 1.2503,-552.98;
              1.313,-552.86; 1.4387,-552.86; 1.5022,-552.68; 1.5647,-552.68;
              1.7077,-553.13; 1.7554,-553.13; 1.8966,-551.47; 2.0375,-552.56;
              2.1155,-552.98; 2.2414,-552.98; 2.3054,-552.33; 2.4464,-552.27;
              2.5094,-552.69; 2.5553,-552.69; 2.6963,-553.89; 2.7582,-553.87;
              2.9009,-554.22; 3.0579,-553.01; 3.1351,-553.16; 3.2589,-552.32;
              3.306,-552.87; 3.4474,-552.93; 3.5109,-553.73; 3.6359,-553.73;
              3.714,-553.08; 3.762,-553.08; 3.9193,-552.66; 4.0448,-553.22;
              4.1078,-553.5; 4.1696,-553.5; 4.279,-552.38; 4.3577,-552.38;
              4.4993,-553.64; 4.5628,-552.51; 4.7039,-553.87; 4.7679,-553.87;
              4.8768,-553.61; 4.9551,-553.61; 5.0809,-552.98; 5.1439,-552.98;
              5.2686,-553.04; 5.3313,-553.27; 5.4727,-553.27; 5.5509,-551.49;
              5.6599,-551.79; 5.738,-553.46; 5.8478,-553.52; 5.9099,-553.08;
              6.0507,-553.02; 6.113,-552.99; 6.16,-552.99; 6.286,-553.83;
              6.3486,-553.27; 6.4744,-553.88; 6.5525,-552.76; 6.6619,-552.8;
              6.7416,-553.38; 6.866,-552.13; 6.9447,-553.23; 7.087,-554.73;
              7.1497,-554.17; 7.2759,-553.27; 7.338,-553.28; 7.4779,-554;
              7.5247,-552.88; 7.6508,-552.82; 7.7294,-552.4; 7.8561,-552.46;
              7.9187,-553.21; 8.0442,-553.21; 8.1067,-553.45; 8.1694,-553.45;
              8.2967,-552.98; 8.3589,-552.98; 8.5006,-553.7; 8.64,-553.69;
              8.7325,-553.1; 8.8576,-553.4; 8.9201,-553.39; 9.0621,-553.33;
              9.1246,-553.34; 9.2672,-553.4; 9.3298,-553.32; 9.4724,-553.32;
              9.5507,-554.35; 9.691,-552.08; 9.7538,-552.63; 9.8928,-554.25;
              9.939,-553.69; 10.048,-553.69; 10.126,-552.99; 10.25,-552.99;
              10.314,-553.27; 10.439,-553.27; 10.502,-553.69; 10.644,-553.69;
              10.706,-553.83; 10.77,-553.83; 10.896,-553.21; 10.958,-553.21;
              11.1,-553.34; 11.163,-552.77; 11.273,-553.87; 11.337,-553.87;
              11.462,-552.86; 11.524,-552.86; 11.682,-552.92; 11.745,-553.03;
              11.87,-549.12; 11.934,-563.74; 12.076,-557.97; 12.139,-540.24;
              12.266,-541.56; 12.343,-541.54; 12.453,-541.66; 12.517,-541.82;
              12.673,-541.82; 12.736,-541.7; 12.878,-541.76; 12.941,-541.76;
              13.083,-540.98; 13.147,-540.98; 13.256,-540.69; 13.335,-540.7;
              13.462,-541.06; 13.526,-541.05; 13.682,-539.68; 13.745,-539.16;
              13.886,-540.59; 13.95,-540.57; 14.076,-541.16; 14.155,-540.12;
              14.264,-539.65; 14.342,-540.69; 14.453,-540.69; 14.53,-540.26;
              14.672,-540.14; 14.735,-539.92; 14.862,-540.81; 14.924,-541.33],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-38,180},{-18,200}})));
        Modelica.Blocks.Sources.CombiTimeTable V(table=[0.1029,1; 0.16424,1;
              0.2742,0.99999; 0.32103,0.99999; 0.49463,0.99999; 0.54171,1;
              0.68271,1; 0.73009,1; 0.87236,1; 0.93493,1; 1.0606,1; 1.1397,
              0.99998; 1.2503,0.99998; 1.313,1; 1.4387,1; 1.5022,1; 1.5647,1;
              1.7077,0.99998; 1.7554,0.99998; 1.8966,0.99998; 2.0375,1; 2.1155,
              1; 2.2414,1; 2.3054,0.99998; 2.4464,0.99998; 2.5094,1; 2.5553,1;
              2.6963,1; 2.7582,0.99998; 2.9009,0.99998; 3.0579,0.99998; 3.1351,
              1; 3.2589,1; 3.306,1; 3.4474,1; 3.5109,0.99997; 3.6359,0.99997;
              3.714,0.99998; 3.762,0.99998; 3.9193,0.99998; 4.0448,1; 4.1078,
              0.99998; 4.1696,0.99998; 4.279,1; 4.3577,1; 4.4993,1; 4.5628,
              0.99998; 4.7039,0.99999; 4.7679,0.99999; 4.8768,0.99998; 4.9551,
              0.99998; 5.0809,1; 5.1439,1; 5.2686,1; 5.3313,0.99999; 5.4727,
              0.99999; 5.5509,0.99999; 5.6599,0.99999; 5.738,1; 5.8478,1;
              5.9099,0.99998; 6.0507,0.99998; 6.113,1; 6.16,1; 6.286,1; 6.3486,
              0.99999; 6.4744,0.99999; 6.5525,0.99999; 6.6619,0.99999; 6.7416,
              0.99999; 6.866,0.99999; 6.9447,1; 7.087,1; 7.1497,0.99998; 7.2759,
              0.99998; 7.338,1; 7.4779,1; 7.5247,0.99999; 7.6508,0.99999;
              7.7294,0.99999; 7.8561,0.99999; 7.9187,0.99999; 8.0442,0.99999;
              8.1067,0.99999; 8.1694,0.99999; 8.2967,1; 8.3589,1; 8.5006,1;
              8.64,0.99999; 8.7325,1; 8.8576,1; 8.9201,0.99999; 9.0621,0.99999;
              9.1246,1; 9.2672,1; 9.3298,0.99998; 9.4724,0.99998; 9.5507,
              0.99999; 9.691,0.99999; 9.7538,1; 9.8928,1; 9.939,0.99999; 10.048,
              0.99999; 10.126,1; 10.25,1; 10.314,0.99999; 10.439,0.99999;
              10.502,0.99999; 10.644,0.99999; 10.706,1; 10.77,1; 10.896,0.99999;
              10.958,0.99999; 11.1,0.99999; 11.163,0.99999; 11.273,0.99999;
              11.337,0.99999; 11.462,0.99999; 11.524,1; 11.682,1; 11.745,
              0.99999; 11.87,0.99999; 11.934,0.98236; 12.076,0.98236; 12.139,
              0.95854; 12.266,0.95854; 12.343,0.9585; 12.453,0.9585; 12.517,
              0.95847; 12.673,0.95847; 12.736,0.95847; 12.878,0.95847; 12.941,
              0.95847; 13.083,0.95847; 13.147,0.95848; 13.256,0.95848; 13.335,
              0.9585; 13.462,0.9585; 13.526,0.95849; 13.682,0.95849; 13.745,
              0.95852; 13.886,0.95852; 13.95,0.95848; 14.076,0.95848; 14.155,
              0.95845; 14.264,0.95845; 14.342,0.95848; 14.453,0.95848; 14.53,
              0.95847; 14.672,0.95847; 14.735,0.95849; 14.862,0.95849; 14.924,
              0.95847],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,120},{80,140}})));
        Modelica.Blocks.Sources.CombiTimeTable A(table=[0.1029,-0.030754;
              0.16424,-0.030754; 0.2742,-0.030687; 0.32103,-0.030687; 0.49463,-0.031083;
              0.54171,-0.031083; 0.68271,-0.031382; 0.73009,-0.031382; 0.87236,
              -0.031382; 0.93493,-0.030796; 1.0606,-0.029815; 1.1397,-0.029825;
              1.2503,-0.029825; 1.313,-0.03103; 1.4387,-0.03103; 1.5022,-0.031143;
              1.5647,-0.031143; 1.7077,-0.029685; 1.7554,-0.029685; 1.8966,-0.031238;
              2.0375,-0.031255; 2.1155,-0.030855; 2.2414,-0.030855; 2.3054,-0.030459;
              2.4464,-0.030459; 2.5094,-0.031145; 2.5553,-0.031145; 2.6963,-0.030044;
              2.7582,-0.030044; 2.9009,-0.029758; 3.0579,-0.029743; 3.1351,-0.03068;
              3.2589,-0.031489; 3.306,-0.031496; 3.4474,-0.031496; 3.5109,-0.02963;
              3.6359,-0.02963; 3.714,-0.030213; 3.762,-0.030213; 3.9193,-0.030611;
              4.0448,-0.03062; 4.1078,-0.030397; 4.1696,-0.030397; 4.279,-0.031432;
              4.3577,-0.031432; 4.4993,-0.030274; 4.5628,-0.030283; 4.7039,-0.030042;
              4.7679,-0.030042; 4.8768,-0.029748; 4.9551,-0.029748; 5.0809,-0.030852;
              5.1439,-0.030852; 5.2686,-0.030852; 5.3313,-0.030623; 5.4727,-0.030623;
              5.5509,-0.030741; 5.6599,-0.030391; 5.738,-0.030391; 5.8478,-0.030391;
              5.9099,-0.030269; 6.0507,-0.030269; 6.113,-0.031381; 6.16,-0.031381;
              6.286,-0.030633; 6.3486,-0.030627; 6.4744,-0.03004; 6.5525,-0.030049;
              6.6619,-0.030001; 6.7416,-0.02998; 6.866,-0.031132; 6.9447,-0.031148;
              7.087,-0.029758; 7.1497,-0.029752; 7.2759,-0.030563; 7.338,-0.030563;
              7.4779,-0.029924; 7.5247,-0.029933; 7.6508,-0.029933; 7.7294,-0.030871;
              7.8561,-0.030871; 7.9187,-0.030684; 8.0442,-0.030684; 8.1067,-0.030451;
              8.1694,-0.030451; 8.2967,-0.030914; 8.3589,-0.030914; 8.5006,-0.030216;
              8.64,-0.030216; 8.7325,-0.030797; 8.8576,-0.030509; 8.9201,-0.030509;
              9.0621,-0.030509; 9.1246,-0.030505; 9.2672,-0.030505; 9.3298,-0.030038;
              9.4724,-0.030038; 9.5507,-0.02958; 9.691,-0.031723; 9.7538,-0.03173;
              9.8928,-0.030225; 9.939,-0.030219; 10.048,-0.030219; 10.126,-0.03091;
              10.25,-0.03091; 10.314,-0.030094; 10.439,-0.030094; 10.502,-0.030218;
              10.644,-0.030218; 10.706,-0.030568; 10.77,-0.030568; 10.896,-0.030627;
              10.958,-0.030627; 11.1,-0.03056; 11.163,-0.030575; 11.273,-0.029987;
              11.337,-0.029987; 11.462,-0.03097; 11.524,-0.03097; 11.682,-0.03097;
              11.745,-0.030857; 11.87,-0.034885; 11.934,-0.034861; 12.076,-0.03983;
              12.139,-0.039859; 12.266,-0.038752; 12.343,-0.038752; 12.453,-0.038752;
              12.517,-0.038583; 12.673,-0.038583; 12.736,-0.038697; 12.878,-0.038642;
              12.941,-0.038642; 13.083,-0.039396; 13.147,-0.039396; 13.256,-0.039684;
              13.335,-0.039684; 13.462,-0.039338; 13.526,-0.039338; 13.682,-0.040672;
              13.745,-0.040686; 13.886,-0.039292; 13.95,-0.039292; 14.076,-0.038715;
              14.155,-0.038702; 14.264,-0.039161; 14.342,-0.039175; 14.453,-0.039175;
              14.53,-0.039585; 14.672,-0.039585; 14.735,-0.039812; 14.862,-0.039062;
              14.924,-0.039049],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,100},{80,120}})));
        Modelica.Blocks.Math.Cos COS
          annotation (Placement(transformation(extent={{60,84},{52,92}})));
        Modelica.Blocks.Math.Sin SIN
          annotation (Placement(transformation(extent={{60,96},{52,104}})));
        Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,131})));
        Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,111})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IAngle(table=[0.1029,
              -0.030754; 0.16424,-0.030754; 0.2742,-0.030687; 0.32103,-0.030687;
              0.49463,-0.031083; 0.54171,-0.031083; 0.68271,-0.031382; 0.73009,
              -0.031382; 0.87236,-0.031382; 0.93493,-0.030796; 1.0606,-0.029815;
              1.1397,-0.029825; 1.2503,-0.029825; 1.313,-0.03103; 1.4387,-0.03103;
              1.5022,-0.031143; 1.5647,-0.031143; 1.7077,-0.029685; 1.7554,-0.029685;
              1.8966,-0.031238; 2.0375,-0.031255; 2.1155,-0.030855; 2.2414,-0.030855;
              2.3054,-0.030459; 2.4464,-0.030459; 2.5094,-0.031145; 2.5553,-0.031145;
              2.6963,-0.030044; 2.7582,-0.030044; 2.9009,-0.029758; 3.0579,-0.029743;
              3.1351,-0.03068; 3.2589,-0.031489; 3.306,-0.031496; 3.4474,-0.031496;
              3.5109,-0.02963; 3.6359,-0.02963; 3.714,-0.030213; 3.762,-0.030213;
              3.9193,-0.030611; 4.0448,-0.03062; 4.1078,-0.030397; 4.1696,-0.030397;
              4.279,-0.031432; 4.3577,-0.031432; 4.4993,-0.030274; 4.5628,-0.030283;
              4.7039,-0.030042; 4.7679,-0.030042; 4.8768,-0.029748; 4.9551,-0.029748;
              5.0809,-0.030852; 5.1439,-0.030852; 5.2686,-0.030852; 5.3313,-0.030623;
              5.4727,-0.030623; 5.5509,-0.030741; 5.6599,-0.030391; 5.738,-0.030391;
              5.8478,-0.030391; 5.9099,-0.030269; 6.0507,-0.030269; 6.113,-0.031381;
              6.16,-0.031381; 6.286,-0.030633; 6.3486,-0.030627; 6.4744,-0.03004;
              6.5525,-0.030049; 6.6619,-0.030001; 6.7416,-0.02998; 6.866,-0.031132;
              6.9447,-0.031148; 7.087,-0.029758; 7.1497,-0.029752; 7.2759,-0.030563;
              7.338,-0.030563; 7.4779,-0.029924; 7.5247,-0.029933; 7.6508,-0.029933;
              7.7294,-0.030871; 7.8561,-0.030871; 7.9187,-0.030684; 8.0442,-0.030684;
              8.1067,-0.030451; 8.1694,-0.030451; 8.2967,-0.030914; 8.3589,-0.030914;
              8.5006,-0.030216; 8.64,-0.030216; 8.7325,-0.030797; 8.8576,-0.030509;
              8.9201,-0.030509; 9.0621,-0.030509; 9.1246,-0.030505; 9.2672,-0.030505;
              9.3298,-0.030038; 9.4724,-0.030038; 9.5507,-0.02958; 9.691,-0.031723;
              9.7538,-0.03173; 9.8928,-0.030225; 9.939,-0.030219; 10.048,-0.030219;
              10.126,-0.03091; 10.25,-0.03091; 10.314,-0.030094; 10.439,-0.030094;
              10.502,-0.030218; 10.644,-0.030218; 10.706,-0.030568; 10.77,-0.030568;
              10.896,-0.030627; 10.958,-0.030627; 11.1,-0.03056; 11.163,-0.030575;
              11.273,-0.029987; 11.337,-0.029987; 11.462,-0.03097; 11.524,-0.03097;
              11.682,-0.03097; 11.745,-0.030857; 11.87,-0.034885; 11.934,-0.034861;
              12.076,-0.03983; 12.139,-0.039859; 12.266,-0.038752; 12.343,-0.038752;
              12.453,-0.038752; 12.517,-0.038583; 12.673,-0.038583; 12.736,-0.038697;
              12.878,-0.038642; 12.941,-0.038642; 13.083,-0.039396; 13.147,-0.039396;
              13.256,-0.039684; 13.335,-0.039684; 13.462,-0.039338; 13.526,-0.039338;
              13.682,-0.040672; 13.745,-0.040686; 13.886,-0.039292; 13.95,-0.039292;
              14.076,-0.038715; 14.155,-0.038702; 14.264,-0.039161; 14.342,-0.039175;
              14.453,-0.039175; 14.53,-0.039585; 14.672,-0.039585; 14.735,-0.039812;
              14.862,-0.039062; 14.924,-0.039049],
                                               extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{20,180},{40,200}})));
        Modelica.Blocks.Sources.RealExpression EXPERIMENT_PF(y=EXPERIMENT_P.y[1]/sqrt(
               EXPERIMENT_P.y[1]^2 + EXPERIMENT_Q.y[1]^2))
          annotation (Placement(transformation(extent={{66,186},{86,206}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB(y=pwLine1.P12/sqrt(
               pwLine1.P12^2 + pwLine1.Q12^2))
          annotation (Placement(transformation(extent={{66,194},{86,174}})));
        Electrical.Renewables.PSSE.Wind
                                      wind(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECA1
            RenewableController(
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController,
          redeclare OpenIPSL.Electrical.Renewables.PSSE.WindDriveTrain.WTDTA1
            DriveTrain,
          W0=0)
          annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));

        Electrical.Buses.Bus InverterBus2(V_b=352.01, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,-10},{10,10}})));
        Electrical.Buses.Bus GridBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
        Electrical.Branches.PwLine pwLine2(
          R=0,
          X=0.00000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
        Modelica.Blocks.Sources.CombiTimeTable V1(table=[0.1029,1; 0.16424,1;
              0.2742,0.99999; 0.32103,0.99999; 0.49463,0.99999; 0.54171,1;
              0.68271,1; 0.73009,1; 0.87236,1; 0.93493,1; 1.0606,1; 1.1397,
              0.99998; 1.2503,0.99998; 1.313,1; 1.4387,1; 1.5022,1; 1.5647,1;
              1.7077,0.99998; 1.7554,0.99998; 1.8966,0.99998; 2.0375,1; 2.1155,
              1; 2.2414,1; 2.3054,0.99998; 2.4464,0.99998; 2.5094,1; 2.5553,1;
              2.6963,1; 2.7582,0.99998; 2.9009,0.99998; 3.0579,0.99998; 3.1351,
              1; 3.2589,1; 3.306,1; 3.4474,1; 3.5109,0.99997; 3.6359,0.99997;
              3.714,0.99998; 3.762,0.99998; 3.9193,0.99998; 4.0448,1; 4.1078,
              0.99998; 4.1696,0.99998; 4.279,1; 4.3577,1; 4.4993,1; 4.5628,
              0.99998; 4.7039,0.99999; 4.7679,0.99999; 4.8768,0.99998; 4.9551,
              0.99998; 5.0809,1; 5.1439,1; 5.2686,1; 5.3313,0.99999; 5.4727,
              0.99999; 5.5509,0.99999; 5.6599,0.99999; 5.738,1; 5.8478,1;
              5.9099,0.99998; 6.0507,0.99998; 6.113,1; 6.16,1; 6.286,1; 6.3486,
              0.99999; 6.4744,0.99999; 6.5525,0.99999; 6.6619,0.99999; 6.7416,
              0.99999; 6.866,0.99999; 6.9447,1; 7.087,1; 7.1497,0.99998; 7.2759,
              0.99998; 7.338,1; 7.4779,1; 7.5247,0.99999; 7.6508,0.99999;
              7.7294,0.99999; 7.8561,0.99999; 7.9187,0.99999; 8.0442,0.99999;
              8.1067,0.99999; 8.1694,0.99999; 8.2967,1; 8.3589,1; 8.5006,1;
              8.64,0.99999; 8.7325,1; 8.8576,1; 8.9201,0.99999; 9.0621,0.99999;
              9.1246,1; 9.2672,1; 9.3298,0.99998; 9.4724,0.99998; 9.5507,
              0.99999; 9.691,0.99999; 9.7538,1; 9.8928,1; 9.939,0.99999; 10.048,
              0.99999; 10.126,1; 10.25,1; 10.314,0.99999; 10.439,0.99999;
              10.502,0.99999; 10.644,0.99999; 10.706,1; 10.77,1; 10.896,0.99999;
              10.958,0.99999; 11.1,0.99999; 11.163,0.99999; 11.273,0.99999;
              11.337,0.99999; 11.462,0.99999; 11.524,1; 11.682,1; 11.745,
              0.99999; 11.87,0.99999; 11.934,0.98236; 12.076,0.98236; 12.139,
              0.95854; 12.266,0.95854; 12.343,0.9585; 12.453,0.9585; 12.517,
              0.95847; 12.673,0.95847; 12.736,0.95847; 12.878,0.95847; 12.941,
              0.95847; 13.083,0.95847; 13.147,0.95848; 13.256,0.95848; 13.335,
              0.9585; 13.462,0.9585; 13.526,0.95849; 13.682,0.95849; 13.745,
              0.95852; 13.886,0.95852; 13.95,0.95848; 14.076,0.95848; 14.155,
              0.95845; 14.264,0.95845; 14.342,0.95848; 14.453,0.95848; 14.53,
              0.95847; 14.672,0.95847; 14.735,0.95849; 14.862,0.95849; 14.924,
              0.95847],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,0},{80,20}})));
        Modelica.Blocks.Sources.CombiTimeTable A1(table=[0.1029,-0.030754;
              0.16424,-0.030754; 0.2742,-0.030687; 0.32103,-0.030687; 0.49463,-0.031083;
              0.54171,-0.031083; 0.68271,-0.031382; 0.73009,-0.031382; 0.87236,
              -0.031382; 0.93493,-0.030796; 1.0606,-0.029815; 1.1397,-0.029825;
              1.2503,-0.029825; 1.313,-0.03103; 1.4387,-0.03103; 1.5022,-0.031143;
              1.5647,-0.031143; 1.7077,-0.029685; 1.7554,-0.029685; 1.8966,-0.031238;
              2.0375,-0.031255; 2.1155,-0.030855; 2.2414,-0.030855; 2.3054,-0.030459;
              2.4464,-0.030459; 2.5094,-0.031145; 2.5553,-0.031145; 2.6963,-0.030044;
              2.7582,-0.030044; 2.9009,-0.029758; 3.0579,-0.029743; 3.1351,-0.03068;
              3.2589,-0.031489; 3.306,-0.031496; 3.4474,-0.031496; 3.5109,-0.02963;
              3.6359,-0.02963; 3.714,-0.030213; 3.762,-0.030213; 3.9193,-0.030611;
              4.0448,-0.03062; 4.1078,-0.030397; 4.1696,-0.030397; 4.279,-0.031432;
              4.3577,-0.031432; 4.4993,-0.030274; 4.5628,-0.030283; 4.7039,-0.030042;
              4.7679,-0.030042; 4.8768,-0.029748; 4.9551,-0.029748; 5.0809,-0.030852;
              5.1439,-0.030852; 5.2686,-0.030852; 5.3313,-0.030623; 5.4727,-0.030623;
              5.5509,-0.030741; 5.6599,-0.030391; 5.738,-0.030391; 5.8478,-0.030391;
              5.9099,-0.030269; 6.0507,-0.030269; 6.113,-0.031381; 6.16,-0.031381;
              6.286,-0.030633; 6.3486,-0.030627; 6.4744,-0.03004; 6.5525,-0.030049;
              6.6619,-0.030001; 6.7416,-0.02998; 6.866,-0.031132; 6.9447,-0.031148;
              7.087,-0.029758; 7.1497,-0.029752; 7.2759,-0.030563; 7.338,-0.030563;
              7.4779,-0.029924; 7.5247,-0.029933; 7.6508,-0.029933; 7.7294,-0.030871;
              7.8561,-0.030871; 7.9187,-0.030684; 8.0442,-0.030684; 8.1067,-0.030451;
              8.1694,-0.030451; 8.2967,-0.030914; 8.3589,-0.030914; 8.5006,-0.030216;
              8.64,-0.030216; 8.7325,-0.030797; 8.8576,-0.030509; 8.9201,-0.030509;
              9.0621,-0.030509; 9.1246,-0.030505; 9.2672,-0.030505; 9.3298,-0.030038;
              9.4724,-0.030038; 9.5507,-0.02958; 9.691,-0.031723; 9.7538,-0.03173;
              9.8928,-0.030225; 9.939,-0.030219; 10.048,-0.030219; 10.126,-0.03091;
              10.25,-0.03091; 10.314,-0.030094; 10.439,-0.030094; 10.502,-0.030218;
              10.644,-0.030218; 10.706,-0.030568; 10.77,-0.030568; 10.896,-0.030627;
              10.958,-0.030627; 11.1,-0.03056; 11.163,-0.030575; 11.273,-0.029987;
              11.337,-0.029987; 11.462,-0.03097; 11.524,-0.03097; 11.682,-0.03097;
              11.745,-0.030857; 11.87,-0.034885; 11.934,-0.034861; 12.076,-0.03983;
              12.139,-0.039859; 12.266,-0.038752; 12.343,-0.038752; 12.453,-0.038752;
              12.517,-0.038583; 12.673,-0.038583; 12.736,-0.038697; 12.878,-0.038642;
              12.941,-0.038642; 13.083,-0.039396; 13.147,-0.039396; 13.256,-0.039684;
              13.335,-0.039684; 13.462,-0.039338; 13.526,-0.039338; 13.682,-0.040672;
              13.745,-0.040686; 13.886,-0.039292; 13.95,-0.039292; 14.076,-0.038715;
              14.155,-0.038702; 14.264,-0.039161; 14.342,-0.039175; 14.453,-0.039175;
              14.53,-0.039585; 14.672,-0.039585; 14.735,-0.039812; 14.862,-0.039062;
              14.924,-0.039049],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,-20},{80,0}})));
        Modelica.Blocks.Math.Cos COS1
          annotation (Placement(transformation(extent={{60,-36},{52,-28}})));
        Modelica.Blocks.Math.Sin SIN1
          annotation (Placement(transformation(extent={{60,-24},{52,-16}})));
        Modelica.Blocks.Math.Product product3 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,11})));
        Modelica.Blocks.Math.Product product4 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-9})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECA(y=pwLine1.P12/sqrt(
               pwLine2.P12^2 + pwLine2.Q12^2))
          annotation (Placement(transformation(extent={{100,194},{120,174}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECA
          annotation (Placement(transformation(extent={{-48,-40},{-28,-20}})));
        Electrical.Renewables.PSSE.PV pV2(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
            PlantController)
          annotation (Placement(transformation(extent={{-130,-130},{-110,-110}})));
        Electrical.Buses.Bus InverterBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-130},{-60,-110}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput2(V_b=
              353.920497030345)
          annotation (Placement(transformation(extent={{30,-130},{10,-110}})));
        Electrical.Buses.Bus GridBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-130},{0,-110}})));
        Electrical.Branches.PwLine pwLine3(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-130},{-30,
                  -110}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB_NO_Kqv
          annotation (Placement(transformation(extent={{-48,-160},{-28,-140}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA_NO_Kqv(y=pwLine3.is.im
              /pwLine3.is.re)
          annotation (Placement(transformation(extent={{-88,-160},{-68,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable V2(table=[0.1029,1; 0.16424,1;
              0.2742,0.99999; 0.32103,0.99999; 0.49463,0.99999; 0.54171,1;
              0.68271,1; 0.73009,1; 0.87236,1; 0.93493,1; 1.0606,1; 1.1397,
              0.99998; 1.2503,0.99998; 1.313,1; 1.4387,1; 1.5022,1; 1.5647,1;
              1.7077,0.99998; 1.7554,0.99998; 1.8966,0.99998; 2.0375,1; 2.1155,
              1; 2.2414,1; 2.3054,0.99998; 2.4464,0.99998; 2.5094,1; 2.5553,1;
              2.6963,1; 2.7582,0.99998; 2.9009,0.99998; 3.0579,0.99998; 3.1351,
              1; 3.2589,1; 3.306,1; 3.4474,1; 3.5109,0.99997; 3.6359,0.99997;
              3.714,0.99998; 3.762,0.99998; 3.9193,0.99998; 4.0448,1; 4.1078,
              0.99998; 4.1696,0.99998; 4.279,1; 4.3577,1; 4.4993,1; 4.5628,
              0.99998; 4.7039,0.99999; 4.7679,0.99999; 4.8768,0.99998; 4.9551,
              0.99998; 5.0809,1; 5.1439,1; 5.2686,1; 5.3313,0.99999; 5.4727,
              0.99999; 5.5509,0.99999; 5.6599,0.99999; 5.738,1; 5.8478,1;
              5.9099,0.99998; 6.0507,0.99998; 6.113,1; 6.16,1; 6.286,1; 6.3486,
              0.99999; 6.4744,0.99999; 6.5525,0.99999; 6.6619,0.99999; 6.7416,
              0.99999; 6.866,0.99999; 6.9447,1; 7.087,1; 7.1497,0.99998; 7.2759,
              0.99998; 7.338,1; 7.4779,1; 7.5247,0.99999; 7.6508,0.99999;
              7.7294,0.99999; 7.8561,0.99999; 7.9187,0.99999; 8.0442,0.99999;
              8.1067,0.99999; 8.1694,0.99999; 8.2967,1; 8.3589,1; 8.5006,1;
              8.64,0.99999; 8.7325,1; 8.8576,1; 8.9201,0.99999; 9.0621,0.99999;
              9.1246,1; 9.2672,1; 9.3298,0.99998; 9.4724,0.99998; 9.5507,
              0.99999; 9.691,0.99999; 9.7538,1; 9.8928,1; 9.939,0.99999; 10.048,
              0.99999; 10.126,1; 10.25,1; 10.314,0.99999; 10.439,0.99999;
              10.502,0.99999; 10.644,0.99999; 10.706,1; 10.77,1; 10.896,0.99999;
              10.958,0.99999; 11.1,0.99999; 11.163,0.99999; 11.273,0.99999;
              11.337,0.99999; 11.462,0.99999; 11.524,1; 11.682,1; 11.745,
              0.99999; 11.87,0.99999; 11.934,0.98236; 12.076,0.98236; 12.139,
              0.95854; 12.266,0.95854; 12.343,0.9585; 12.453,0.9585; 12.517,
              0.95847; 12.673,0.95847; 12.736,0.95847; 12.878,0.95847; 12.941,
              0.95847; 13.083,0.95847; 13.147,0.95848; 13.256,0.95848; 13.335,
              0.9585; 13.462,0.9585; 13.526,0.95849; 13.682,0.95849; 13.745,
              0.95852; 13.886,0.95852; 13.95,0.95848; 14.076,0.95848; 14.155,
              0.95845; 14.264,0.95845; 14.342,0.95848; 14.453,0.95848; 14.53,
              0.95847; 14.672,0.95847; 14.735,0.95849; 14.862,0.95849; 14.924,
              0.95847],                        extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-120},{80,-100}})));
        Modelica.Blocks.Sources.CombiTimeTable A2(table=[0.1029,-0.030754;
              0.16424,-0.030754; 0.2742,-0.030687; 0.32103,-0.030687; 0.49463,-0.031083;
              0.54171,-0.031083; 0.68271,-0.031382; 0.73009,-0.031382; 0.87236,
              -0.031382; 0.93493,-0.030796; 1.0606,-0.029815; 1.1397,-0.029825;
              1.2503,-0.029825; 1.313,-0.03103; 1.4387,-0.03103; 1.5022,-0.031143;
              1.5647,-0.031143; 1.7077,-0.029685; 1.7554,-0.029685; 1.8966,-0.031238;
              2.0375,-0.031255; 2.1155,-0.030855; 2.2414,-0.030855; 2.3054,-0.030459;
              2.4464,-0.030459; 2.5094,-0.031145; 2.5553,-0.031145; 2.6963,-0.030044;
              2.7582,-0.030044; 2.9009,-0.029758; 3.0579,-0.029743; 3.1351,-0.03068;
              3.2589,-0.031489; 3.306,-0.031496; 3.4474,-0.031496; 3.5109,-0.02963;
              3.6359,-0.02963; 3.714,-0.030213; 3.762,-0.030213; 3.9193,-0.030611;
              4.0448,-0.03062; 4.1078,-0.030397; 4.1696,-0.030397; 4.279,-0.031432;
              4.3577,-0.031432; 4.4993,-0.030274; 4.5628,-0.030283; 4.7039,-0.030042;
              4.7679,-0.030042; 4.8768,-0.029748; 4.9551,-0.029748; 5.0809,-0.030852;
              5.1439,-0.030852; 5.2686,-0.030852; 5.3313,-0.030623; 5.4727,-0.030623;
              5.5509,-0.030741; 5.6599,-0.030391; 5.738,-0.030391; 5.8478,-0.030391;
              5.9099,-0.030269; 6.0507,-0.030269; 6.113,-0.031381; 6.16,-0.031381;
              6.286,-0.030633; 6.3486,-0.030627; 6.4744,-0.03004; 6.5525,-0.030049;
              6.6619,-0.030001; 6.7416,-0.02998; 6.866,-0.031132; 6.9447,-0.031148;
              7.087,-0.029758; 7.1497,-0.029752; 7.2759,-0.030563; 7.338,-0.030563;
              7.4779,-0.029924; 7.5247,-0.029933; 7.6508,-0.029933; 7.7294,-0.030871;
              7.8561,-0.030871; 7.9187,-0.030684; 8.0442,-0.030684; 8.1067,-0.030451;
              8.1694,-0.030451; 8.2967,-0.030914; 8.3589,-0.030914; 8.5006,-0.030216;
              8.64,-0.030216; 8.7325,-0.030797; 8.8576,-0.030509; 8.9201,-0.030509;
              9.0621,-0.030509; 9.1246,-0.030505; 9.2672,-0.030505; 9.3298,-0.030038;
              9.4724,-0.030038; 9.5507,-0.02958; 9.691,-0.031723; 9.7538,-0.03173;
              9.8928,-0.030225; 9.939,-0.030219; 10.048,-0.030219; 10.126,-0.03091;
              10.25,-0.03091; 10.314,-0.030094; 10.439,-0.030094; 10.502,-0.030218;
              10.644,-0.030218; 10.706,-0.030568; 10.77,-0.030568; 10.896,-0.030627;
              10.958,-0.030627; 11.1,-0.03056; 11.163,-0.030575; 11.273,-0.029987;
              11.337,-0.029987; 11.462,-0.03097; 11.524,-0.03097; 11.682,-0.03097;
              11.745,-0.030857; 11.87,-0.034885; 11.934,-0.034861; 12.076,-0.03983;
              12.139,-0.039859; 12.266,-0.038752; 12.343,-0.038752; 12.453,-0.038752;
              12.517,-0.038583; 12.673,-0.038583; 12.736,-0.038697; 12.878,-0.038642;
              12.941,-0.038642; 13.083,-0.039396; 13.147,-0.039396; 13.256,-0.039684;
              13.335,-0.039684; 13.462,-0.039338; 13.526,-0.039338; 13.682,-0.040672;
              13.745,-0.040686; 13.886,-0.039292; 13.95,-0.039292; 14.076,-0.038715;
              14.155,-0.038702; 14.264,-0.039161; 14.342,-0.039175; 14.453,-0.039175;
              14.53,-0.039585; 14.672,-0.039585; 14.735,-0.039812; 14.862,-0.039062;
              14.924,-0.039049],                                extrapolation=
              Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-140},{80,-120}})));
        Modelica.Blocks.Math.Cos COS2
          annotation (Placement(transformation(extent={{60,-156},{52,-148}})));
        Modelica.Blocks.Math.Sin SIN2
          annotation (Placement(transformation(extent={{60,-144},{52,-136}})));
        Modelica.Blocks.Math.Product product5 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-109})));
        Modelica.Blocks.Math.Product product6 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-129})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IMagnitude(table=[
              0.1029,3.3298; 0.16424,3.3298; 0.2742,3.3331; 0.32103,3.3331;
              0.49463,3.3331; 0.54171,3.3331; 0.68271,3.3331; 0.73009,3.3331;
              0.87236,3.3331; 0.93493,3.3331; 1.0606,3.3331; 1.1397,3.3264;
              1.2503,3.3264; 1.313,3.3331; 1.4387,3.3331; 1.5022,3.3331; 1.5647,
              3.3331; 1.7077,3.3265; 1.7554,3.3265; 1.8966,3.3264; 2.0375,
              3.3331; 2.1155,3.3331; 2.2414,3.3331; 2.3054,3.3265; 2.4464,
              3.3265; 2.5094,3.3331; 2.5553,3.3331; 2.6963,3.3331; 2.7582,
              3.3331; 2.9009,3.3331; 3.0579,3.3265; 3.1351,3.3331; 3.2589,
              3.3331; 3.306,3.3364; 3.4474,3.3364; 3.5109,3.3298; 3.6359,3.3298;
              3.714,3.3298; 3.762,3.3298; 3.9193,3.3298; 4.0448,3.3331; 4.1078,
              3.3331; 4.1696,3.3331; 4.279,3.3331; 4.3577,3.3331; 4.4993,3.3331;
              4.5628,3.3265; 4.7039,3.3331; 4.7679,3.3331; 4.8768,3.3298;
              4.9551,3.3298; 5.0809,3.3331; 5.1439,3.3331; 5.2686,3.3331;
              5.3313,3.3331; 5.4727,3.3331; 5.5509,3.3231; 5.6599,3.3231; 5.738,
              3.3331; 5.8478,3.3331; 5.9099,3.3298; 6.0507,3.3298; 6.113,3.3364;
              6.16,3.3364; 6.286,3.3365; 6.3486,3.3331; 6.4744,3.3331; 6.5525,
              3.3265; 6.6619,3.3265; 6.7416,3.3298; 6.866,3.3298; 6.9447,3.3364;
              7.087,3.3365; 7.1497,3.3331; 7.2759,3.3331; 7.338,3.3331; 7.4779,
              3.3331; 7.5247,3.3265; 7.6508,3.3265; 7.7294,3.3298; 7.8561,
              3.3298; 7.9187,3.3331; 8.0442,3.3331; 8.1067,3.3331; 8.1694,
              3.3331; 8.2967,3.3331; 8.3589,3.3331; 8.5006,3.3331; 8.64,3.3331;
              8.7325,3.3331; 8.8576,3.3331; 8.9201,3.3331; 9.0621,3.3331;
              9.1246,3.3331; 9.2672,3.3331; 9.3298,3.3298; 9.4724,3.3298;
              9.5507,3.3331; 9.691,3.3331; 9.7538,3.3364; 9.8928,3.3365; 9.939,
              3.3331; 10.048,3.3331; 10.126,3.3331; 10.25,3.3331; 10.314,3.3298;
              10.439,3.3298; 10.502,3.3331; 10.644,3.3331; 10.706,3.3364; 10.77,
              3.3364; 10.896,3.3331; 10.958,3.3331; 11.1,3.3331; 11.163,3.3298;
              11.273,3.3331; 11.337,3.3331; 11.462,3.3331; 11.524,3.3331;
              11.682,3.3331; 11.745,3.3331; 11.87,3.3332; 11.934,3.4832; 12.076,
              3.4831; 12.139,3.4565; 12.266,3.4565; 12.343,3.4565; 12.453,
              3.4565; 12.517,3.4565; 12.673,3.4565; 12.736,3.4565; 12.878,
              3.4565; 12.941,3.4565; 13.083,3.4565; 13.147,3.4565; 13.256,
              3.4565; 13.335,3.4565; 13.462,3.4565; 13.526,3.4565; 13.682,
              3.4565; 13.745,3.4532; 13.886,3.4532; 13.95,3.4532; 14.076,3.4532;
              14.155,3.4465; 14.264,3.4465; 14.342,3.4532; 14.453,3.4532; 14.53,
              3.4531; 14.672,3.4531; 14.735,3.4531; 14.862,3.4532; 14.924,
              3.4565], extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-8,180},{12,200}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB_NO_Kqv(y=pwLine3.P12
              /sqrt(pwLine3.P12^2 + pwLine3.Q12^2))
          annotation (Placement(transformation(extent={{100,186},{120,206}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB(y=sqrt(pwLine1.p.ir
              ^2 + pwLine1.p.ii^2))
          annotation (Placement(transformation(extent={{-120,74},{-100,54}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA(y=pwLine2.is.im/
              pwLine2.is.re)
          annotation (Placement(transformation(extent={{-88,-40},{-68,-20}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECA(y=sqrt(pwLine2.p.ir
              ^2 + pwLine2.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-46},{-100,-66}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB_NO_Kqv(y=sqrt(
              pwLine3.p.ir^2 + pwLine3.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-160},{-100,-180}})));
        Modelica.Blocks.Sources.CombiTimeTable VOLTAGE(table=[0.1029,350.94;
              0.16424,350.94; 0.2742,350.94; 0.32103,350.94; 0.49463,350.94;
              0.54171,350.95; 0.68271,350.95; 0.73009,350.95; 0.87236,350.95;
              0.93493,350.94; 1.0606,350.94; 1.1397,350.94; 1.2503,350.94;
              1.313,350.94; 1.4387,350.94; 1.5022,350.94; 1.5647,350.94; 1.7077,
              350.94; 1.7554,350.94; 1.8966,350.94; 2.0375,350.94; 2.1155,
              350.94; 2.2414,350.94; 2.3054,350.94; 2.4464,350.94; 2.5094,
              350.95; 2.5553,350.95; 2.6963,350.95; 2.7582,350.94; 2.9009,
              350.94; 3.0579,350.94; 3.1351,350.94; 3.2589,350.94; 3.306,350.95;
              3.4474,350.95; 3.5109,350.93; 3.6359,350.93; 3.714,350.94; 3.762,
              350.94; 3.9193,350.94; 4.0448,350.95; 4.1078,350.94; 4.1696,
              350.94; 4.279,350.94; 4.3577,350.94; 4.4993,350.94; 4.5628,350.94;
              4.7039,350.94; 4.7679,350.94; 4.8768,350.94; 4.9551,350.94;
              5.0809,350.94; 5.1439,350.94; 5.2686,350.94; 5.3313,350.94;
              5.4727,350.94; 5.5509,350.94; 5.6599,350.94; 5.738,350.94; 5.8478,
              350.94; 5.9099,350.94; 6.0507,350.94; 6.113,350.95; 6.16,350.95;
              6.286,350.95; 6.3486,350.94; 6.4744,350.94; 6.5525,350.94; 6.6619,
              350.94; 6.7416,350.94; 6.866,350.94; 6.9447,350.95; 7.087,350.95;
              7.1497,350.94; 7.2759,350.94; 7.338,350.94; 7.4779,350.94; 7.5247,
              350.94; 7.6508,350.94; 7.7294,350.94; 7.8561,350.94; 7.9187,
              350.94; 8.0442,350.94; 8.1067,350.94; 8.1694,350.94; 8.2967,
              350.95; 8.3589,350.95; 8.5006,350.95; 8.64,350.94; 8.7325,350.95;
              8.8576,350.95; 8.9201,350.94; 9.0621,350.94; 9.1246,350.95;
              9.2672,350.95; 9.3298,350.94; 9.4724,350.94; 9.5507,350.94; 9.691,
              350.94; 9.7538,350.95; 9.8928,350.95; 9.939,350.94; 10.048,350.94;
              10.126,350.95; 10.25,350.95; 10.314,350.94; 10.439,350.94; 10.502,
              350.94; 10.644,350.94; 10.706,350.95; 10.77,350.95; 10.896,350.94;
              10.958,350.94; 11.1,350.94; 11.163,350.94; 11.273,350.94; 11.337,
              350.94; 11.462,350.94; 11.524,350.95; 11.682,350.95; 11.745,
              350.94; 11.87,350.94; 11.934,344.75; 12.076,344.75; 12.139,336.39;
              12.266,336.39; 12.343,336.38; 12.453,336.38; 12.517,336.37;
              12.673,336.37; 12.736,336.37; 12.878,336.37; 12.941,336.37;
              13.083,336.37; 13.147,336.37; 13.256,336.37; 13.335,336.38;
              13.462,336.38; 13.526,336.37; 13.682,336.37; 13.745,336.38;
              13.886,336.38; 13.95,336.37; 14.076,336.37; 14.155,336.36; 14.264,
              336.36; 14.342,336.37; 14.453,336.37; 14.53,336.37; 14.672,336.37;
              14.735,336.38; 14.862,336.38; 14.924,336.37],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{-68,152},{-48,172}})));
        Modelica.Blocks.Sources.RealExpression Im1(y=sqrt(pwLine1.p.ir^2 +
              pwLine1.p.ii^2)*30000/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,56},{-100,36}})));
        Modelica.Blocks.Sources.RealExpression Im2(y=sqrt(pwLine2.p.ir^2 +
              pwLine2.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-66},{-100,-86}})));
        Modelica.Blocks.Sources.RealExpression Im3(y=sqrt(pwLine3.p.ir^2 +
              pwLine3.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-180},{-100,-200}})));
        Modelica.Blocks.Sources.RealExpression VR(y=VOLTAGE.y[1]*COS.y)
          annotation (Placement(transformation(extent={{-36,174},{-16,154}})));
        Modelica.Blocks.Sources.RealExpression VI(y=VOLTAGE.y[1]*SIN.y)
          annotation (Placement(transformation(extent={{-8,174},{12,154}})));
        Modelica.Blocks.Sources.RealExpression Ir1(y=Im1.y*cos(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,74},{-68,54}})));
        Modelica.Blocks.Sources.RealExpression Ii1(y=Im1.y*sin(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,56},{-68,36}})));
        Modelica.Blocks.Sources.RealExpression Ir2(y=Im2.y*cos(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-46},{-72,-66}})));
        Modelica.Blocks.Sources.RealExpression Ii2(y=Im2.y*sin(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-66},{-72,-86}})));
        Modelica.Blocks.Sources.RealExpression Ir3(y=Im3.y*cos(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-160},{-70,-180}})));
        Modelica.Blocks.Sources.RealExpression Ii3(y=Im3.y*sin(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-180},{-70,-200}})));
      equation
        connect(pV1.pwPin,InverterBus1. p)
          annotation (Line(points={{-100,120},{-70,120}},color={0,0,255}));
        connect(GridBus2.p,voltageSourceReImInput. p)
          annotation (Line(points={{-10,120},{9,120}}, color={0,0,255}));
        connect(pwLine1.p,InverterBus1. p)
          annotation (Line(points={{-49,120},{-70,120}}, color={0,0,255}));
        connect(SIMULATION_I_Ang_REECB.y, SIMULATION_IAng_REECB.u)
          annotation (Line(points={{-67,84},{-46,84}}, color={0,0,127}));
        connect(A.y[1],COS. u) annotation (Line(points={{79,110},{78,110},{78,
                88},{60.8,88}},
                      color={0,0,127}));
        connect(SIN.u, A.y[1]) annotation (Line(points={{60.8,100},{78,100},{78,
                110},{79,110}},
                      color={0,0,127}));
        connect(voltageSourceReImInput.vRe, product1.y)
          annotation (Line(points={{32,124},{32,131},{37.7,131}},
                                                               color={0,0,127}));
        connect(voltageSourceReImInput.vIm, product2.y)
          annotation (Line(points={{32,116},{32,111},{37.7,111}},
                                                               color={0,0,127}));
        connect(COS.y, product1.u2) annotation (Line(points={{51.6,88},{44,88},
                {44,66},{112,66},{112,152},{44.6,152},{44.6,132.8}},
                                                         color={0,0,127}));
        connect(V.y[1], product1.u1) annotation (Line(points={{79,130},{50,130},
                {50,129.2},{44.6,129.2}},
                              color={0,0,127}));
        connect(SIN.y, product2.u1) annotation (Line(points={{51.6,100},{48,100},
                {48,109.2},{44.6,109.2}},
                              color={0,0,127}));
        connect(product2.u2, V.y[1])
          annotation (Line(points={{44.6,112.8},{79,112.8},{79,130}},
                                                                   color={0,0,127}));
        connect(pwLine1.n, GridBus2.p)
          annotation (Line(points={{-31,120},{-10,120}},
                                                     color={0,0,255}));
        connect(wind.pwPin, InverterBus2.p)
          annotation (Line(points={{-110,0},{-70,0}},     color={0,0,255}));
        connect(GridBus1.p, voltageSourceReImInput1.p)
          annotation (Line(points={{-10,0},{9,0}},    color={0,0,255}));
        connect(pwLine2.p,InverterBus2. p)
          annotation (Line(points={{-49,0},{-70,0}},     color={0,0,255}));
        connect(A1.y[1],COS1. u) annotation (Line(points={{79,-10},{78,-10},{78,
                -32},{60.8,-32}},
                            color={0,0,127}));
        connect(SIN1.u, A1.y[1]) annotation (Line(points={{60.8,-20},{78,-20},{
                78,-10},{79,-10}},
                           color={0,0,127}));
        connect(voltageSourceReImInput1.vRe, product3.y)
          annotation (Line(points={{32,4},{32,11},{37.7,11}},     color={0,0,127}));
        connect(voltageSourceReImInput1.vIm, product4.y)
          annotation (Line(points={{32,-4},{32,-9},{37.7,-9}},    color={0,0,127}));
        connect(COS1.y, product3.u2) annotation (Line(points={{51.6,-32},{44,
                -32},{44,-54},{112,-54},{112,32},{44.6,32},{44.6,12.8}},
                                                                     color={0,0,127}));
        connect(V1.y[1], product3.u1) annotation (Line(points={{79,10},{50,10},
                {50,9.2},{44.6,9.2}},
                               color={0,0,127}));
        connect(SIN1.y, product4.u1) annotation (Line(points={{51.6,-20},{48,
                -20},{48,-10.8},{44.6,-10.8}},
                                      color={0,0,127}));
        connect(product4.u2, V1.y[1]) annotation (Line(points={{44.6,-7.2},{79,
                -7.2},{79,10}},
                           color={0,0,127}));
        connect(pwLine2.n, GridBus1.p)
          annotation (Line(points={{-31,0},{-10,0}},   color={0,0,255}));
        connect(pV2.pwPin,InverterBus3. p)
          annotation (Line(points={{-110,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(GridBus3.p, voltageSourceReImInput2.p)
          annotation (Line(points={{-10,-120},{9,-120}},color={0,0,255}));
        connect(pwLine3.p,InverterBus3. p)
          annotation (Line(points={{-49,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA_NO_Kqv.y, SIMULATION_IAng_REECB_NO_Kqv.u)
          annotation (Line(points={{-67,-150},{-50,-150}}, color={0,0,127}));
        connect(A2.y[1],COS2. u) annotation (Line(points={{79,-130},{78,-130},{
                78,-152},{60.8,-152}},
                                    color={0,0,127}));
        connect(SIN2.u, A2.y[1]) annotation (Line(points={{60.8,-140},{78,-140},
                {78,-130},{79,-130}},color={0,0,127}));
        connect(voltageSourceReImInput2.vRe, product5.y) annotation (Line(points={{32,-116},
                {32,-109},{37.7,-109}},            color={0,0,127}));
        connect(voltageSourceReImInput2.vIm, product6.y) annotation (Line(points={{32,-124},
                {32,-129},{37.7,-129}},            color={0,0,127}));
        connect(COS2.y, product5.u2) annotation (Line(points={{51.6,-152},{44,
                -152},{44,-174},{112,-174},{112,-88},{44.6,-88},{44.6,-107.2}},
              color={0,0,127}));
        connect(V2.y[1], product5.u1) annotation (Line(points={{79,-110},{50,
                -110},{50,-110.8},{44.6,-110.8}},
                                            color={0,0,127}));
        connect(SIN2.y, product6.u1) annotation (Line(points={{51.6,-140},{48,
                -140},{48,-130.8},{44.6,-130.8}}, color={0,0,127}));
        connect(product6.u2, V2.y[1]) annotation (Line(points={{44.6,-127.2},{
                79,-127.2},{79,-110}},
                                    color={0,0,127}));
        connect(pwLine3.n,GridBus3. p)
          annotation (Line(points={{-31,-120},{-10,-120}},
                                                     color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA.y, SIMULATION_IAng_REECA.u)
          annotation (Line(points={{-67,-30},{-50,-30}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                  -240},{140,240}})),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-140,-240},{
                  140,240}})),
          experiment(
            StopTime=7.8,
            __Dymola_NumberOfIntervals=1000,
            __Dymola_Algorithm="Dassl"));
      end VoltageVariation_350_to_335_V;

      model VoltageVariation_350_to_330_V
        extends Modelica.Icons.Example;
        Electrical.Renewables.PSSE.PV pV1(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.00001,
            dbd2=0.00001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController)
          annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
        Electrical.Buses.Bus InverterBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,110},{10,130}})));
        inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                           annotation (Placement(transformation(extent={{-128,
                  194},{-88,214}})));
        Electrical.Buses.Bus GridBus2(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,110},{0,130}})));
        Electrical.Branches.PwLine pwLine1(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,110},{-30,130}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB
          annotation (Placement(transformation(extent={{-44,74},{-24,94}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECB(y=pwLine1.is.im/
              pwLine1.is.re)
          annotation (Placement(transformation(extent={{-88,74},{-68,94}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_P(table=[0.077046,
              1030.3; 0.15395,1030.3; 0.29358,1028.4; 0.43438,1028.4; 0.49787,
              1031.9; 0.54389,1031.9; 0.69879,1031.5; 0.74567,1030.4; 0.8557,
              1030.4; 0.91768,1030.4; 1.0283,1030.4; 1.0917,1030.7; 1.1556,
              1030.7; 1.2956,1028.1; 1.4351,1028.1; 1.4989,1032.1; 1.5461,
              1032.1; 1.6864,1031.3; 1.75,1030.2; 1.873,1030.4; 1.9502,1030.4;
              2.0607,1030.6; 2.1381,1030.6; 2.2627,1030.9; 2.3252,1029.9;
              2.4657,1029.4; 2.5267,1030.4; 2.6677,1030.6; 2.7308,1030.6;
              2.8568,1030.4; 2.9187,1029.3; 3.0426,1029.3; 3.1053,1029.4;
              3.2467,1029.4; 3.3247,1030.7; 3.4489,1030.4; 3.4951,1030.4;
              3.5576,1030.4; 3.7136,1030.6; 3.8236,1030.6; 3.8856,1030.7;
              3.9466,1030.7; 4.0545,1034.1; 4.131,1069.6; 4.2694,1072; 4.3311,
              1028.2; 4.4509,1028.3; 4.5144,1027.2; 4.6244,1027.2; 4.7033,
              1028.5; 4.8289,1028.5; 4.89,1028.5; 4.9519,1028.5; 5.0759,1027.4;
              5.1384,1027.4; 5.2628,1027.6; 5.3237,1028.6; 5.4482,1028.6;
              5.4948,1027.6; 5.5576,1027.6; 5.7127,1027.4; 5.8205,1027.4;
              5.8818,1027.6; 5.9434,1027.6; 6.0524,1027.6; 6.1307,1028.6;
              6.2713,1028.7; 6.3337,1026.8; 6.4436,1026.7; 6.5054,1026.7;
              6.6479,1026.7; 6.7265,1027.3; 6.8646,1027.2; 6.9263,1026.2;
              7.0496,1026.9; 7.111,1026.9],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-68,180},{-48,200}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_Q(table=[0.077046,-553.74;
              0.15395,-553.74; 0.29358,-552.33; 0.43438,-552.33; 0.49787,-553.28;
              0.54389,-553.28; 0.69879,-554.13; 0.74567,-553.57; 0.8557,-553.56;
              0.91768,-553.57; 1.0283,-553.57; 1.0917,-553.02; 1.1556,-553.02;
              1.2956,-552.95; 1.4351,-552.95; 1.4989,-552.92; 1.5461,-552.92;
              1.6864,-554.48; 1.75,-553.92; 1.873,-553.68; 1.9502,-553.68;
              2.0607,-553.21; 2.1381,-553.21; 2.2627,-552.6; 2.3252,-552.04;
              2.4657,-553; 2.5267,-553.56; 2.6677,-553.26; 2.7308,-553.28;
              2.8568,-553.64; 2.9187,-553.06; 3.0426,-553.12; 3.1053,-553.06;
              3.2467,-553; 3.3247,-553.04; 3.4489,-553.57; 3.4951,-553.56;
              3.5576,-553.56; 3.7136,-553.22; 3.8236,-553.22; 3.8856,-553.1;
              3.9466,-553.1; 4.0545,-546.7; 4.131,-565.43; 4.2694,-560.83;
              4.3311,-537.92; 4.4509,-537.78; 4.5144,-537.2; 4.6244,-537.2;
              4.7033,-536.94; 4.8289,-536.94; 4.89,-536.93; 4.9519,-536.93;
              5.0759,-536.74; 5.1384,-536.74; 5.2628,-536.32; 5.3237,-536.81;
              5.4482,-536.87; 5.4948,-536.37; 5.5576,-536.37; 5.7127,-536.79;
              5.8205,-536.79; 5.8818,-536.37; 5.9434,-536.37; 6.0524,-536.37;
              6.1307,-536.88; 6.2713,-536.63; 6.3337,-535.61; 6.4436,-535.79;
              6.5054,-535.79; 6.6479,-535.79; 6.7265,-536.89; 6.8646,-537.01;
              6.9263,-536.48; 7.0496,-535.29; 7.111,-535.3],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-38,180},{-18,200}})));
        Modelica.Blocks.Sources.CombiTimeTable V(table=[0.077046,1; 0.15395,1;
              0.29358,1; 0.43438,1; 0.49787,1; 0.54389,1; 0.69879,1; 0.74567,1;
              0.8557,1; 0.91768,1; 1.0283,1; 1.0917,0.99999; 1.1556,0.99999;
              1.2956,0.99999; 1.4351,0.99999; 1.4989,1; 1.5461,1; 1.6864,1;
              1.75,1; 1.873,1; 1.9502,1; 2.0607,1; 2.1381,1; 2.2627,1; 2.3252,1;
              2.4657,1; 2.5267,1; 2.6677,1; 2.7308,1; 2.8568,1; 2.9187,0.99998;
              3.0426,0.99998; 3.1053,1; 3.2467,1; 3.3247,1; 3.4489,1; 3.4951,1;
              3.5576,1; 3.7136,1; 3.8236,1; 3.8856,1; 3.9466,1; 4.0545,1; 4.131,
              0.98225; 4.2694,0.98225; 4.3311,0.94482; 4.4509,0.94482; 4.5144,
              0.94468; 4.6244,0.94468; 4.7033,0.94468; 4.8289,0.94468; 4.89,
              0.94467; 4.9519,0.94467; 5.0759,0.94469; 5.1384,0.94469; 5.2628,
              0.94469; 5.3237,0.94467; 5.4482,0.94467; 5.4948,0.94468; 5.5576,
              0.94468; 5.7127,0.94467; 5.8205,0.94467; 5.8818,0.94467; 5.9434,
              0.94467; 6.0524,0.94467; 6.1307,0.94468; 6.2713,0.94468; 6.3337,
              0.94468; 6.4436,0.94468; 6.5054,0.94468; 6.6479,0.94468; 6.7265,
              0.94466; 6.8646,0.94466; 6.9263,0.94465; 7.0496,0.94465; 7.111,
              0.94466],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,120},{80,140}})));
        Modelica.Blocks.Sources.CombiTimeTable A(table=[0.077046,-0.52325;
              0.15395,-0.52325; 0.29358,-0.52325; 0.43438,-0.52325; 0.49787,-0.52325;
              0.54389,-0.52325; 0.69879,-0.52325; 0.74567,-0.52325; 0.8557,-0.52325;
              0.91768,-0.52325; 1.0283,-0.52325; 1.0917,-0.52325; 1.1556,-0.52325;
              1.2956,-0.52331; 1.4351,-0.52331; 1.4989,-0.52325; 1.5461,-0.52325;
              1.6864,-0.52325; 1.75,-0.52325; 1.873,-0.52325; 1.9502,-0.52325;
              2.0607,-0.52325; 2.1381,-0.52325; 2.2627,-0.52325; 2.3252,-0.52325;
              2.4657,-0.52325; 2.5267,-0.52325; 2.6677,-0.52325; 2.7308,-0.52325;
              2.8568,-0.52325; 2.9187,-0.52325; 3.0426,-0.52331; 3.1053,-0.52331;
              3.2467,-0.52325; 3.3247,-0.52325; 3.4489,-0.52331; 3.4951,-0.52331;
              3.5576,-0.52331; 3.7136,-0.52325; 3.8236,-0.52325; 3.8856,-0.52325;
              3.9466,-0.52325; 4.0545,-0.52377; 4.131,-0.52377; 4.2694,-0.52319;
              4.3311,-0.52319; 4.4509,-0.52342; 4.5144,-0.52342; 4.6244,-0.52342;
              4.7033,-0.52337; 4.8289,-0.52337; 4.89,-0.52342; 4.9519,-0.52342;
              5.0759,-0.52342; 5.1384,-0.52342; 5.2628,-0.52342; 5.3237,-0.52342;
              5.4482,-0.52342; 5.4948,-0.52342; 5.5576,-0.52342; 5.7127,-0.52342;
              5.8205,-0.52342; 5.8818,-0.52342; 5.9434,-0.52342; 6.0524,-0.52342;
              6.1307,-0.52342; 6.2713,-0.52342; 6.3337,-0.52342; 6.4436,-0.52342;
              6.5054,-0.52342; 6.6479,-0.52342; 6.7265,-0.52342; 6.8646,-0.52342;
              6.9263,-0.52342; 7.0496,-0.52342; 7.111,-0.52342],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,100},{80,120}})));
        Modelica.Blocks.Math.Cos COS
          annotation (Placement(transformation(extent={{60,84},{52,92}})));
        Modelica.Blocks.Math.Sin SIN
          annotation (Placement(transformation(extent={{60,96},{52,104}})));
        Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,131})));
        Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,111})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IAngle(table=[
              0.077046,-0.030104; 0.15395,-0.030104; 0.29358,-0.030399; 0.43438,
              -0.030399; 0.49787,-0.031096; 0.54389,-0.031096; 0.69879,-0.030278;
              0.74567,-0.030271; 0.8557,-0.030273; 0.91768,-0.030273; 1.0283,-0.030273;
              1.0917,-0.030795; 1.1556,-0.030795; 1.2956,-0.029854; 1.4351,-0.029854;
              1.4989,-0.031439; 1.5461,-0.031439; 1.6864,-0.029932; 1.75,-0.029926;
              1.873,-0.030162; 1.9502,-0.030162; 2.0607,-0.030616; 2.1381,-0.030616;
              2.2627,-0.031204; 2.3252,-0.03122; 2.4657,-0.030292; 2.5267,-0.030276;
              2.6677,-0.030567; 2.7308,-0.030567; 2.8568,-0.030217; 2.9187,-0.03021;
              3.0426,-0.03021; 3.1053,-0.03029; 3.2467,-0.03029; 3.3247,-0.030795;
              3.4489,-0.030337; 3.4951,-0.030337; 3.5576,-0.030337; 3.7136,-0.03062;
              3.8236,-0.03062; 3.8856,-0.030738; 3.9466,-0.030738; 4.0545,-0.037461;
              4.131,-0.037478; 4.2694,-0.041195; 4.3311,-0.041195; 4.4509,-0.041553;
              4.5144,-0.041545; 4.6244,-0.041545; 4.7033,-0.042248; 4.8289,-0.042248;
              4.89,-0.042308; 4.9519,-0.042308; 5.0759,-0.042007; 5.1384,-0.042007;
              5.2628,-0.042414; 5.3237,-0.042422; 5.4482,-0.042365; 5.4948,-0.042358;
              5.5576,-0.042358; 5.7127,-0.041949; 5.8205,-0.041949; 5.8818,-0.042357;
              5.9434,-0.042357; 6.0524,-0.042358; 6.1307,-0.042366; 6.2713,-0.042598;
              6.3337,-0.042604; 6.4436,-0.042426; 6.5054,-0.042426; 6.6479,-0.042426;
              6.7265,-0.041837; 6.8646,-0.041722; 6.9263,-0.041735; 7.0496,-0.042894;
              7.111,-0.042894],                extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{20,180},{40,200}})));
        Modelica.Blocks.Sources.RealExpression EXPERIMENT_PF(y=EXPERIMENT_P.y[1]/sqrt(
               EXPERIMENT_P.y[1]^2 + EXPERIMENT_Q.y[1]^2))
          annotation (Placement(transformation(extent={{66,186},{86,206}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB(y=pwLine1.P12/sqrt(
               pwLine1.P12^2 + pwLine1.Q12^2))
          annotation (Placement(transformation(extent={{66,194},{86,174}})));
        Electrical.Renewables.PSSE.Wind
                                      wind(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECA1
            RenewableController(
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController,
          redeclare OpenIPSL.Electrical.Renewables.PSSE.WindDriveTrain.WTDTA1
            DriveTrain,
          W0=0)
          annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));

        Electrical.Buses.Bus InverterBus2(V_b=352.01, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,-10},{10,10}})));
        Electrical.Buses.Bus GridBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
        Electrical.Branches.PwLine pwLine2(
          R=0,
          X=0.00000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
        Modelica.Blocks.Sources.CombiTimeTable V1(table=[0.077046,1; 0.15395,1;
              0.29358,1; 0.43438,1; 0.49787,1; 0.54389,1; 0.69879,1; 0.74567,1;
              0.8557,1; 0.91768,1; 1.0283,1; 1.0917,0.99999; 1.1556,0.99999;
              1.2956,0.99999; 1.4351,0.99999; 1.4989,1; 1.5461,1; 1.6864,1;
              1.75,1; 1.873,1; 1.9502,1; 2.0607,1; 2.1381,1; 2.2627,1; 2.3252,1;
              2.4657,1; 2.5267,1; 2.6677,1; 2.7308,1; 2.8568,1; 2.9187,0.99998;
              3.0426,0.99998; 3.1053,1; 3.2467,1; 3.3247,1; 3.4489,1; 3.4951,1;
              3.5576,1; 3.7136,1; 3.8236,1; 3.8856,1; 3.9466,1; 4.0545,1; 4.131,
              0.98225; 4.2694,0.98225; 4.3311,0.94482; 4.4509,0.94482; 4.5144,
              0.94468; 4.6244,0.94468; 4.7033,0.94468; 4.8289,0.94468; 4.89,
              0.94467; 4.9519,0.94467; 5.0759,0.94469; 5.1384,0.94469; 5.2628,
              0.94469; 5.3237,0.94467; 5.4482,0.94467; 5.4948,0.94468; 5.5576,
              0.94468; 5.7127,0.94467; 5.8205,0.94467; 5.8818,0.94467; 5.9434,
              0.94467; 6.0524,0.94467; 6.1307,0.94468; 6.2713,0.94468; 6.3337,
              0.94468; 6.4436,0.94468; 6.5054,0.94468; 6.6479,0.94468; 6.7265,
              0.94466; 6.8646,0.94466; 6.9263,0.94465; 7.0496,0.94465; 7.111,
              0.94466],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,0},{80,20}})));
        Modelica.Blocks.Sources.CombiTimeTable A1(table=[0.077046,-0.52325;
              0.15395,-0.52325; 0.29358,-0.52325; 0.43438,-0.52325; 0.49787,-0.52325;
              0.54389,-0.52325; 0.69879,-0.52325; 0.74567,-0.52325; 0.8557,-0.52325;
              0.91768,-0.52325; 1.0283,-0.52325; 1.0917,-0.52325; 1.1556,-0.52325;
              1.2956,-0.52331; 1.4351,-0.52331; 1.4989,-0.52325; 1.5461,-0.52325;
              1.6864,-0.52325; 1.75,-0.52325; 1.873,-0.52325; 1.9502,-0.52325;
              2.0607,-0.52325; 2.1381,-0.52325; 2.2627,-0.52325; 2.3252,-0.52325;
              2.4657,-0.52325; 2.5267,-0.52325; 2.6677,-0.52325; 2.7308,-0.52325;
              2.8568,-0.52325; 2.9187,-0.52325; 3.0426,-0.52331; 3.1053,-0.52331;
              3.2467,-0.52325; 3.3247,-0.52325; 3.4489,-0.52331; 3.4951,-0.52331;
              3.5576,-0.52331; 3.7136,-0.52325; 3.8236,-0.52325; 3.8856,-0.52325;
              3.9466,-0.52325; 4.0545,-0.52377; 4.131,-0.52377; 4.2694,-0.52319;
              4.3311,-0.52319; 4.4509,-0.52342; 4.5144,-0.52342; 4.6244,-0.52342;
              4.7033,-0.52337; 4.8289,-0.52337; 4.89,-0.52342; 4.9519,-0.52342;
              5.0759,-0.52342; 5.1384,-0.52342; 5.2628,-0.52342; 5.3237,-0.52342;
              5.4482,-0.52342; 5.4948,-0.52342; 5.5576,-0.52342; 5.7127,-0.52342;
              5.8205,-0.52342; 5.8818,-0.52342; 5.9434,-0.52342; 6.0524,-0.52342;
              6.1307,-0.52342; 6.2713,-0.52342; 6.3337,-0.52342; 6.4436,-0.52342;
              6.5054,-0.52342; 6.6479,-0.52342; 6.7265,-0.52342; 6.8646,-0.52342;
              6.9263,-0.52342; 7.0496,-0.52342; 7.111,-0.52342],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,-20},{80,0}})));
        Modelica.Blocks.Math.Cos COS1
          annotation (Placement(transformation(extent={{60,-36},{52,-28}})));
        Modelica.Blocks.Math.Sin SIN1
          annotation (Placement(transformation(extent={{60,-24},{52,-16}})));
        Modelica.Blocks.Math.Product product3 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,11})));
        Modelica.Blocks.Math.Product product4 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-9})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECA(y=pwLine1.P12/sqrt(
               pwLine2.P12^2 + pwLine2.Q12^2))
          annotation (Placement(transformation(extent={{100,194},{120,174}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECA
          annotation (Placement(transformation(extent={{-48,-40},{-28,-20}})));
        Electrical.Renewables.PSSE.PV pV2(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
            PlantController)
          annotation (Placement(transformation(extent={{-130,-130},{-110,-110}})));
        Electrical.Buses.Bus InverterBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-130},{-60,-110}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput2(V_b=
              353.920497030345)
          annotation (Placement(transformation(extent={{30,-130},{10,-110}})));
        Electrical.Buses.Bus GridBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-130},{0,-110}})));
        Electrical.Branches.PwLine pwLine3(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-130},{-30,
                  -110}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB_NO_Kqv
          annotation (Placement(transformation(extent={{-48,-160},{-28,-140}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA_NO_Kqv(y=pwLine3.is.im
              /pwLine3.is.re)
          annotation (Placement(transformation(extent={{-88,-160},{-68,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable V2(table=[0.077046,1; 0.15395,1;
              0.29358,1; 0.43438,1; 0.49787,1; 0.54389,1; 0.69879,1; 0.74567,1;
              0.8557,1; 0.91768,1; 1.0283,1; 1.0917,0.99999; 1.1556,0.99999;
              1.2956,0.99999; 1.4351,0.99999; 1.4989,1; 1.5461,1; 1.6864,1;
              1.75,1; 1.873,1; 1.9502,1; 2.0607,1; 2.1381,1; 2.2627,1; 2.3252,1;
              2.4657,1; 2.5267,1; 2.6677,1; 2.7308,1; 2.8568,1; 2.9187,0.99998;
              3.0426,0.99998; 3.1053,1; 3.2467,1; 3.3247,1; 3.4489,1; 3.4951,1;
              3.5576,1; 3.7136,1; 3.8236,1; 3.8856,1; 3.9466,1; 4.0545,1; 4.131,
              0.98225; 4.2694,0.98225; 4.3311,0.94482; 4.4509,0.94482; 4.5144,
              0.94468; 4.6244,0.94468; 4.7033,0.94468; 4.8289,0.94468; 4.89,
              0.94467; 4.9519,0.94467; 5.0759,0.94469; 5.1384,0.94469; 5.2628,
              0.94469; 5.3237,0.94467; 5.4482,0.94467; 5.4948,0.94468; 5.5576,
              0.94468; 5.7127,0.94467; 5.8205,0.94467; 5.8818,0.94467; 5.9434,
              0.94467; 6.0524,0.94467; 6.1307,0.94468; 6.2713,0.94468; 6.3337,
              0.94468; 6.4436,0.94468; 6.5054,0.94468; 6.6479,0.94468; 6.7265,
              0.94466; 6.8646,0.94466; 6.9263,0.94465; 7.0496,0.94465; 7.111,
              0.94466],                        extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-120},{80,-100}})));
        Modelica.Blocks.Sources.CombiTimeTable A2(table=[0.077046,-0.52325;
              0.15395,-0.52325; 0.29358,-0.52325; 0.43438,-0.52325; 0.49787,-0.52325;
              0.54389,-0.52325; 0.69879,-0.52325; 0.74567,-0.52325; 0.8557,-0.52325;
              0.91768,-0.52325; 1.0283,-0.52325; 1.0917,-0.52325; 1.1556,-0.52325;
              1.2956,-0.52331; 1.4351,-0.52331; 1.4989,-0.52325; 1.5461,-0.52325;
              1.6864,-0.52325; 1.75,-0.52325; 1.873,-0.52325; 1.9502,-0.52325;
              2.0607,-0.52325; 2.1381,-0.52325; 2.2627,-0.52325; 2.3252,-0.52325;
              2.4657,-0.52325; 2.5267,-0.52325; 2.6677,-0.52325; 2.7308,-0.52325;
              2.8568,-0.52325; 2.9187,-0.52325; 3.0426,-0.52331; 3.1053,-0.52331;
              3.2467,-0.52325; 3.3247,-0.52325; 3.4489,-0.52331; 3.4951,-0.52331;
              3.5576,-0.52331; 3.7136,-0.52325; 3.8236,-0.52325; 3.8856,-0.52325;
              3.9466,-0.52325; 4.0545,-0.52377; 4.131,-0.52377; 4.2694,-0.52319;
              4.3311,-0.52319; 4.4509,-0.52342; 4.5144,-0.52342; 4.6244,-0.52342;
              4.7033,-0.52337; 4.8289,-0.52337; 4.89,-0.52342; 4.9519,-0.52342;
              5.0759,-0.52342; 5.1384,-0.52342; 5.2628,-0.52342; 5.3237,-0.52342;
              5.4482,-0.52342; 5.4948,-0.52342; 5.5576,-0.52342; 5.7127,-0.52342;
              5.8205,-0.52342; 5.8818,-0.52342; 5.9434,-0.52342; 6.0524,-0.52342;
              6.1307,-0.52342; 6.2713,-0.52342; 6.3337,-0.52342; 6.4436,-0.52342;
              6.5054,-0.52342; 6.6479,-0.52342; 6.7265,-0.52342; 6.8646,-0.52342;
              6.9263,-0.52342; 7.0496,-0.52342; 7.111,-0.52342],extrapolation=
              Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-140},{80,-120}})));
        Modelica.Blocks.Math.Cos COS2
          annotation (Placement(transformation(extent={{60,-156},{52,-148}})));
        Modelica.Blocks.Math.Sin SIN2
          annotation (Placement(transformation(extent={{60,-144},{52,-136}})));
        Modelica.Blocks.Math.Product product5 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-109})));
        Modelica.Blocks.Math.Product product6 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-129})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IMagnitude(table=[
              0.077046,3.3331; 0.15395,3.3331; 0.29358,3.3265; 0.43438,3.3265;
              0.49787,3.3364; 0.54389,3.3364; 0.69879,3.3365; 0.74567,3.3331;
              0.8557,3.3331; 0.91768,3.3331; 1.0283,3.3331; 1.0917,3.3331;
              1.1556,3.3331; 1.2956,3.3265; 1.4351,3.3265; 1.4989,3.3364;
              1.5461,3.3364; 1.6864,3.3364; 1.75,3.3331; 1.873,3.3331; 1.9502,
              3.3331; 2.0607,3.3331; 2.1381,3.3331; 2.2627,3.3331; 2.3252,
              3.3298; 2.4657,3.3298; 2.5267,3.3331; 2.6677,3.3331; 2.7308,
              3.3331; 2.8568,3.3331; 2.9187,3.3298; 3.0426,3.3298; 3.1053,
              3.3298; 3.2467,3.3298; 3.3247,3.3331; 3.4489,3.3331; 3.4951,
              3.3331; 3.5576,3.3331; 3.7136,3.3331; 3.8236,3.3331; 3.8856,
              3.3331; 3.9466,3.3331; 4.0545,3.3332; 4.131,3.5098; 4.2694,3.5098;
              4.3311,3.4998; 4.4509,3.4998; 4.5144,3.4965; 4.6244,3.4965;
              4.7033,3.4998; 4.8289,3.4998; 4.89,3.4998; 4.9519,3.4998; 5.0759,
              3.4965; 5.1384,3.4965; 5.2628,3.4965; 5.3237,3.4998; 5.4482,
              3.4998; 5.4948,3.4965; 5.5576,3.4965; 5.7127,3.4965; 5.8205,
              3.4965; 5.8818,3.4965; 5.9434,3.4965; 6.0524,3.4965; 6.1307,
              3.4998; 6.2713,3.4998; 6.3337,3.4932; 6.4436,3.4932; 6.5054,
              3.4932; 6.6479,3.4932; 6.7265,3.4965; 6.8646,3.4965; 6.9263,
              3.4932; 7.0496,3.4932; 7.111,3.4932],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-8,180},{12,200}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB_NO_Kqv(y=pwLine3.P12
              /sqrt(pwLine3.P12^2 + pwLine3.Q12^2))
          annotation (Placement(transformation(extent={{100,186},{120,206}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB(y=sqrt(pwLine1.p.ir
              ^2 + pwLine1.p.ii^2))
          annotation (Placement(transformation(extent={{-120,74},{-100,54}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA(y=pwLine2.is.im/
              pwLine2.is.re)
          annotation (Placement(transformation(extent={{-88,-40},{-68,-20}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECA(y=sqrt(pwLine2.p.ir
              ^2 + pwLine2.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-46},{-100,-66}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB_NO_Kqv(y=sqrt(
              pwLine3.p.ir^2 + pwLine3.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-160},{-100,-180}})));
        Modelica.Blocks.Sources.CombiTimeTable VOLTAGE(table=[0.077046,350.93;
              0.15395,350.93; 0.29358,350.94; 0.43438,350.94; 0.49787,350.94;
              0.54389,350.94; 0.69879,350.94; 0.74567,350.94; 0.8557,350.94;
              0.91768,350.94; 1.0283,350.94; 1.0917,350.93; 1.1556,350.93;
              1.2956,350.93; 1.4351,350.93; 1.4989,350.94; 1.5461,350.94;
              1.6864,350.94; 1.75,350.94; 1.873,350.94; 1.9502,350.94; 2.0607,
              350.94; 2.1381,350.94; 2.2627,350.94; 2.3252,350.94; 2.4657,
              350.94; 2.5267,350.94; 2.6677,350.94; 2.7308,350.95; 2.8568,
              350.95; 2.9187,350.93; 3.0426,350.93; 3.1053,350.94; 3.2467,
              350.94; 3.3247,350.94; 3.4489,350.94; 3.4951,350.94; 3.5576,
              350.94; 3.7136,350.94; 3.8236,350.94; 3.8856,350.94; 3.9466,
              350.94; 4.0545,350.94; 4.131,344.7; 4.2694,344.7; 4.3311,331.57;
              4.4509,331.57; 4.5144,331.52; 4.6244,331.52; 4.7033,331.52;
              4.8289,331.52; 4.89,331.52; 4.9519,331.52; 5.0759,331.52; 5.1384,
              331.52; 5.2628,331.52; 5.3237,331.52; 5.4482,331.52; 5.4948,
              331.52; 5.5576,331.52; 5.7127,331.52; 5.8205,331.52; 5.8818,
              331.52; 5.9434,331.52; 6.0524,331.52; 6.1307,331.52; 6.2713,
              331.52; 6.3337,331.52; 6.4436,331.52; 6.5054,331.52; 6.6479,
              331.52; 6.7265,331.51; 6.8646,331.51; 6.9263,331.51; 7.0496,
              331.51; 7.111,331.51],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{-68,152},{-48,172}})));
        Modelica.Blocks.Sources.RealExpression Im1(y=sqrt(pwLine1.p.ir^2 +
              pwLine1.p.ii^2)*30000/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,56},{-100,36}})));
        Modelica.Blocks.Sources.RealExpression Im2(y=sqrt(pwLine2.p.ir^2 +
              pwLine2.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-66},{-100,-86}})));
        Modelica.Blocks.Sources.RealExpression Im3(y=sqrt(pwLine3.p.ir^2 +
              pwLine3.p.ii^2)*SysData.S_b/VOLTAGE.table[1, 2])
          annotation (Placement(transformation(extent={{-120,-180},{-100,-200}})));
        Modelica.Blocks.Sources.RealExpression VR(y=VOLTAGE.y[1]*COS.y)
          annotation (Placement(transformation(extent={{-36,174},{-16,154}})));
        Modelica.Blocks.Sources.RealExpression VI(y=VOLTAGE.y[1]*SIN.y)
          annotation (Placement(transformation(extent={{-8,174},{12,154}})));
        Modelica.Blocks.Sources.RealExpression Ir1(y=Im1.y*cos(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,74},{-68,54}})));
        Modelica.Blocks.Sources.RealExpression Ii1(y=Im1.y*sin(
              SIMULATION_IAng_REECB.y))
          annotation (Placement(transformation(extent={{-88,56},{-68,36}})));
        Modelica.Blocks.Sources.RealExpression Ir2(y=Im2.y*cos(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-46},{-72,-66}})));
        Modelica.Blocks.Sources.RealExpression Ii2(y=Im2.y*sin(
              SIMULATION_IAng_REECA.y))
          annotation (Placement(transformation(extent={{-92,-66},{-72,-86}})));
        Modelica.Blocks.Sources.RealExpression Ir3(y=Im3.y*cos(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-160},{-70,-180}})));
        Modelica.Blocks.Sources.RealExpression Ii3(y=Im3.y*sin(
              SIMULATION_IAng_REECB_NO_Kqv.y))
          annotation (Placement(transformation(extent={{-90,-180},{-70,-200}})));
      equation
        connect(pV1.pwPin,InverterBus1. p)
          annotation (Line(points={{-100,120},{-70,120}},color={0,0,255}));
        connect(GridBus2.p,voltageSourceReImInput. p)
          annotation (Line(points={{-10,120},{9,120}}, color={0,0,255}));
        connect(pwLine1.p,InverterBus1. p)
          annotation (Line(points={{-49,120},{-70,120}}, color={0,0,255}));
        connect(SIMULATION_I_Ang_REECB.y, SIMULATION_IAng_REECB.u)
          annotation (Line(points={{-67,84},{-46,84}}, color={0,0,127}));
        connect(A.y[1],COS. u) annotation (Line(points={{79,110},{78,110},{78,
                88},{60.8,88}},
                      color={0,0,127}));
        connect(SIN.u, A.y[1]) annotation (Line(points={{60.8,100},{78,100},{78,
                110},{79,110}},
                      color={0,0,127}));
        connect(voltageSourceReImInput.vRe, product1.y)
          annotation (Line(points={{32,124},{32,131},{37.7,131}},
                                                               color={0,0,127}));
        connect(voltageSourceReImInput.vIm, product2.y)
          annotation (Line(points={{32,116},{32,111},{37.7,111}},
                                                               color={0,0,127}));
        connect(COS.y, product1.u2) annotation (Line(points={{51.6,88},{44,88},
                {44,66},{112,66},{112,152},{44.6,152},{44.6,132.8}},
                                                         color={0,0,127}));
        connect(V.y[1], product1.u1) annotation (Line(points={{79,130},{50,130},
                {50,129.2},{44.6,129.2}},
                              color={0,0,127}));
        connect(SIN.y, product2.u1) annotation (Line(points={{51.6,100},{48,100},
                {48,109.2},{44.6,109.2}},
                              color={0,0,127}));
        connect(product2.u2, V.y[1])
          annotation (Line(points={{44.6,112.8},{79,112.8},{79,130}},
                                                                   color={0,0,127}));
        connect(pwLine1.n, GridBus2.p)
          annotation (Line(points={{-31,120},{-10,120}},
                                                     color={0,0,255}));
        connect(wind.pwPin, InverterBus2.p)
          annotation (Line(points={{-110,0},{-70,0}},     color={0,0,255}));
        connect(GridBus1.p, voltageSourceReImInput1.p)
          annotation (Line(points={{-10,0},{9,0}},    color={0,0,255}));
        connect(pwLine2.p,InverterBus2. p)
          annotation (Line(points={{-49,0},{-70,0}},     color={0,0,255}));
        connect(A1.y[1],COS1. u) annotation (Line(points={{79,-10},{78,-10},{78,
                -32},{60.8,-32}},
                            color={0,0,127}));
        connect(SIN1.u, A1.y[1]) annotation (Line(points={{60.8,-20},{78,-20},{
                78,-10},{79,-10}},
                           color={0,0,127}));
        connect(voltageSourceReImInput1.vRe, product3.y)
          annotation (Line(points={{32,4},{32,11},{37.7,11}},     color={0,0,127}));
        connect(voltageSourceReImInput1.vIm, product4.y)
          annotation (Line(points={{32,-4},{32,-9},{37.7,-9}},    color={0,0,127}));
        connect(COS1.y, product3.u2) annotation (Line(points={{51.6,-32},{44,
                -32},{44,-54},{112,-54},{112,32},{44.6,32},{44.6,12.8}},
                                                                     color={0,0,127}));
        connect(V1.y[1], product3.u1) annotation (Line(points={{79,10},{50,10},
                {50,9.2},{44.6,9.2}},
                               color={0,0,127}));
        connect(SIN1.y, product4.u1) annotation (Line(points={{51.6,-20},{48,
                -20},{48,-10.8},{44.6,-10.8}},
                                      color={0,0,127}));
        connect(product4.u2, V1.y[1]) annotation (Line(points={{44.6,-7.2},{79,
                -7.2},{79,10}},
                           color={0,0,127}));
        connect(pwLine2.n, GridBus1.p)
          annotation (Line(points={{-31,0},{-10,0}},   color={0,0,255}));
        connect(pV2.pwPin,InverterBus3. p)
          annotation (Line(points={{-110,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(GridBus3.p, voltageSourceReImInput2.p)
          annotation (Line(points={{-10,-120},{9,-120}},color={0,0,255}));
        connect(pwLine3.p,InverterBus3. p)
          annotation (Line(points={{-49,-120},{-70,-120}},
                                                         color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA_NO_Kqv.y, SIMULATION_IAng_REECB_NO_Kqv.u)
          annotation (Line(points={{-67,-150},{-50,-150}}, color={0,0,127}));
        connect(A2.y[1],COS2. u) annotation (Line(points={{79,-130},{78,-130},{
                78,-152},{60.8,-152}},
                                    color={0,0,127}));
        connect(SIN2.u, A2.y[1]) annotation (Line(points={{60.8,-140},{78,-140},
                {78,-130},{79,-130}},color={0,0,127}));
        connect(voltageSourceReImInput2.vRe, product5.y) annotation (Line(points={{32,-116},
                {32,-109},{37.7,-109}},            color={0,0,127}));
        connect(voltageSourceReImInput2.vIm, product6.y) annotation (Line(points={{32,-124},
                {32,-129},{37.7,-129}},            color={0,0,127}));
        connect(COS2.y, product5.u2) annotation (Line(points={{51.6,-152},{44,
                -152},{44,-174},{112,-174},{112,-88},{44.6,-88},{44.6,-107.2}},
              color={0,0,127}));
        connect(V2.y[1], product5.u1) annotation (Line(points={{79,-110},{50,
                -110},{50,-110.8},{44.6,-110.8}},
                                            color={0,0,127}));
        connect(SIN2.y, product6.u1) annotation (Line(points={{51.6,-140},{48,
                -140},{48,-130.8},{44.6,-130.8}}, color={0,0,127}));
        connect(product6.u2, V2.y[1]) annotation (Line(points={{44.6,-127.2},{
                79,-127.2},{79,-110}},
                                    color={0,0,127}));
        connect(pwLine3.n,GridBus3. p)
          annotation (Line(points={{-31,-120},{-10,-120}},
                                                     color={0,0,255}));
        connect(SIMULATION_I_Ang_REECA.y, SIMULATION_IAng_REECA.u)
          annotation (Line(points={{-67,-30},{-50,-30}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,
                  -240},{140,240}})),                                  Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-140,-240},{
                  140,240}})),
          experiment(
            StopTime=7.8,
            __Dymola_NumberOfIntervals=1000,
            __Dymola_Algorithm="Dassl"));
      end VoltageVariation_350_to_330_V;
    end Under085PowerFactor;

    package Under090PowerFactor
      "Model validation for inverter experiment with constant power factor mode - 0.90 Underexcited."

      model VoltageVariation_350_to_340_V
        extends Modelica.Icons.Example;
        Electrical.Renewables.PSSE.PV pV1(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.00001,
            dbd2=0.00001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController)
          annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
        Electrical.Buses.Bus InverterBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,110},{-60,130}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,110},{10,130}})));
        inner Electrical.SystemBase          SysData(fn=60, S_b(displayUnit="V.A") = 30000)
                                                                           annotation (Placement(transformation(extent={{-128,
                  194},{-88,214}})));
        Electrical.Buses.Bus GridBus2(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,110},{0,130}})));
        Electrical.Branches.PwLine pwLine1(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,110},{-30,130}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB
          annotation (Placement(transformation(extent={{-44,74},{-24,94}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECB(y=pwLine1.is.im/
              pwLine1.is.re)
          annotation (Placement(transformation(extent={{-88,74},{-68,94}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_P(table=[0.11738,
              1013.6; 0.19967,1013.1; 0.3163,1013.1; 0.38434,1015.3; 0.43427,
              1015.3; 0.55125,1015.4; 0.61783,1013.2; 0.75697,1013.2; 0.81706,
              1015.7; 0.93383,1015.7; 1.0003,1014.7; 1.0503,1014.7; 1.1833,
              1013.6; 1.2502,1013.6; 1.3694,1014.2; 1.4333,1014.2; 1.5505,
              1014.5; 1.6067,1015.6; 1.7233,1015.6; 1.8004,1014.7; 1.933,1014.7;
              2.0004,1015.6; 2.1233,1015.6; 2.2004,1014.7; 2.3252,1014.7;
              2.3848,1013.2; 2.4348,1013.2; 2.5581,1013.8; 2.6181,1016; 2.7569,
              1016; 2.817,1014.3; 2.9337,1014.3; 3.017,1013.4; 3.1332,1013.4;
              3.1999,1014.6; 3.2566,1014.6; 3.3662,1013.4; 3.4337,1013.4;
              3.5504,1014.2; 3.6171,1015.2; 3.7669,1015.2; 3.8238,1013.7;
              3.9501,1013.2; 4.0167,1013.2; 4.1336,1013.2; 4.2003,1013.4;
              4.3169,1013.4; 4.3834,1013.5; 4.4502,1013.5; 4.5838,1014.8;
              4.6569,1014.8; 4.8001,1015.6; 4.8569,1015.6; 4.9713,1013.3; 5.034,
              1013.3; 5.1568,1013.2; 5.2169,1012.1; 5.3405,1012.6; 5.4003,
              1014.8; 5.5334,1014.8; 5.6005,1015.4; 5.7505,1015.4; 5.8171,
              1014.7; 5.9336,1014.7; 6.0081,1014.3; 6.1248,1014.3; 6.2012,
              1014.8; 6.2579,1014.8; 6.368,1014.5; 6.4345,1014.5; 6.568,1014.6;
              6.6337,1015.7; 6.7838,1015.4; 6.8505,1013.3; 6.966,1014.8; 7.0335,
              1014.8; 7.157,1014.3; 7.2174,1013.2; 7.3406,1013.5; 7.4004,1015.6;
              7.5334,1015.6; 7.6004,1013.7; 7.7503,1013.7; 7.8168,1013.5; 7.95,
              1013.3; 8.0167,1013.3; 8.1567,1013.3; 8.2167,1014.7; 8.3514,
              1014.6; 8.4013,1015.6; 8.4513,1015.6; 8.5814,1013.4; 8.6414,
              1013.4; 8.7837,1013.4; 8.8407,1014.4; 8.9671,1016.6; 9.0337,
              1042.5; 9.1333,1043.2; 9.2003,1014.4; 9.3337,1014.4; 9.4004,
              1013.3; 9.5335,1013.3; 9.584,1013.3; 9.6339,1013.3; 9.7672,1013.6;
              9.8341,1012.6; 9.9502,1012.4; 10.017,1013.4; 10.134,1013.4;
              10.201,1013.4; 10.325,1013.4; 10.385,1011.9; 10.435,1011.9;
              10.552,1012.2; 10.617,1012.3; 10.757,1012.3; 10.817,1012.3;
              10.934,1012.3; 10.991,1013.4; 11.051,1013.4; 11.184,1012; 11.241,
              1012; 11.357,1012.7; 11.417,1014.9; 11.551,1014.5; 11.624,1012.3;
              11.767,1012.3; 11.834,1012.2; 11.967,1012.3; 12.034,1013.4;
              12.167,1013.4; 12.25,1012.3; 12.383,1012.1; 12.45,1012.1; 12.567,
              1012.2; 12.634,1012.2; 12.757,1012.2; 12.817,1012.2; 12.95,1012.2;
              13.017,1013.4; 13.15,1013.3; 13.217,1013.3; 13.341,1013.8; 13.417,
              1014.8; 13.551,1014.4],
                              extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-68,180},{-48,200}})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_Q(table=[0.11738,-425.83;
              0.19967,-427.01; 0.3163,-427.01; 0.38434,-427.8; 0.43427,-427.8;
              0.55125,-427.62; 0.61783,-426.7; 0.75697,-426.7; 0.81706,-426.86;
              0.93383,-426.86; 1.0003,-426.34; 1.0503,-426.34; 1.1833,-425.89;
              1.2502,-425.89; 1.3694,-427.37; 1.4333,-427.37; 1.5505,-426.66;
              1.6067,-427.1; 1.7233,-427.1; 1.8004,-426.22; 1.933,-426.22;
              2.0004,-427.21; 2.1233,-427.21; 2.2004,-426.22; 2.3252,-426.22;
              2.3848,-426.71; 2.4348,-426.71; 2.5581,-425.23; 2.6181,-426.16;
              2.7569,-426.16; 2.817,-427.17; 2.9337,-427.17; 3.017,-426.37;
              3.1332,-426.37; 3.1999,-426.39; 3.2566,-426.39; 3.3662,-426.49;
              3.4337,-426.49; 3.5504,-424.54; 3.6171,-424.97; 3.7669,-424.97;
              3.8238,-425.72; 3.9501,-426.83; 4.0167,-426.82; 4.1336,-426.82;
              4.2003,-426.29; 4.3169,-426.29; 4.3834,-426.02; 4.4502,-426.02;
              4.5838,-426.1; 4.6569,-426.1; 4.8001,-427.11; 4.8569,-427.11;
              4.9713,-426.34; 5.034,-426.34; 5.1568,-426.68; 5.2169,-426.25;
              5.3405,-425.15; 5.4003,-426.06; 5.5334,-426.06; 5.6005,-427.45;
              5.7505,-427.45; 5.8171,-426.27; 5.9336,-426.27; 6.0081,-427.18;
              6.1248,-427.18; 6.2012,-426.1; 6.2579,-426.1; 6.368,-426.75;
              6.4345,-426.75; 6.568,-426.45; 6.6337,-426.92; 6.7838,-427.52;
              6.8505,-426.59; 6.966,-426.04; 7.0335,-426.04; 7.157,-427.16;
              7.2174,-426.71; 7.3406,-426.13; 7.4004,-427.04; 7.5334,-427.04;
              7.6004,-425.66; 7.7503,-425.66; 7.8168,-426.01; 7.95,-426.54;
              8.0167,-426.54; 8.1567,-426.54; 8.2167,-426.33; 8.3514,-426.57;
              8.4013,-427.04; 8.4513,-427.04; 8.5814,-426.3; 8.6414,-426.3;
              8.7837,-426.36; 8.8407,-426.82; 8.9671,-421.76; 9.0337,-432.52;
              9.1333,-430.95; 9.2003,-419.03; 9.3337,-419.03; 9.4004,-418.74;
              9.5335,-418.74; 9.584,-418.6; 9.6339,-418.6; 9.7672,-417.89;
              9.8341,-417.49; 9.9502,-418.02; 10.017,-418.43; 10.134,-418.43;
              10.201,-418.49; 10.325,-418.49; 10.385,-418.86; 10.435,-418.86;
              10.552,-418.16; 10.617,-418.18; 10.757,-418.18; 10.817,-418.12;
              10.934,-418.06; 10.991,-418.43; 11.051,-418.43; 11.184,-418.82;
              11.241,-418.82; 11.357,-417.06; 11.417,-417.93; 11.551,-418.94;
              11.624,-418.07; 11.767,-418.24; 11.834,-418.22; 11.967,-417.93;
              12.034,-418.37; 12.167,-418.43; 12.25,-418; 12.383,-418.47; 12.45,
              -418.47; 12.567,-418.24; 12.634,-418.24; 12.757,-418.3; 12.817,-418.29;
              12.95,-418.24; 13.017,-418.49; 13.15,-418.67; 13.217,-418.67;
              13.341,-417.55; 13.417,-417.98; 13.551,-419.11],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-38,180},{-18,200}})));
        Modelica.Blocks.Sources.CombiTimeTable V(table=[0.11738,1; 0.19967,
              0.99998; 0.3163,0.99998; 0.38434,0.99998; 0.43427,0.99998;
              0.55125,0.99998; 0.61783,0.99998; 0.75697,0.99998; 0.81706,1;
              0.93383,1; 1.0003,1; 1.0503,1; 1.1833,0.99999; 1.2502,0.99999;
              1.3694,1; 1.4333,1; 1.5505,1; 1.6067,1; 1.7233,1; 1.8004,1; 1.933,
              1; 2.0004,1; 2.1233,1; 2.2004,1; 2.3252,1; 2.3848,0.99998; 2.4348,
              0.99998; 2.5581,0.99998; 2.6181,1; 2.7569,1; 2.817,0.99998;
              2.9337,0.99998; 3.017,1; 3.1332,1; 3.1999,0.99999; 3.2566,0.99999;
              3.3662,1; 3.4337,1; 3.5504,1; 3.6171,0.99999; 3.7669,0.99999;
              3.8238,1; 3.9501,1; 4.0167,0.99998; 4.1336,0.99998; 4.2003,
              0.99999; 4.3169,0.99999; 4.3834,1; 4.4502,1; 4.5838,1; 4.6569,1;
              4.8001,1; 4.8569,1; 4.9713,0.99996; 5.034,0.99996; 5.1568,0.99996;
              5.2169,0.99998; 5.3405,0.99998; 5.4003,1; 5.5334,1; 5.6005,
              0.99998; 5.7505,0.99998; 5.8171,1; 5.9336,1; 6.0081,0.99998;
              6.1248,0.99998; 6.2012,1; 6.2579,1; 6.368,1; 6.4345,1; 6.568,1;
              6.6337,1; 6.7838,1; 6.8505,0.99998; 6.966,1; 7.0335,1; 7.157,1;
              7.2174,0.99999; 7.3406,0.99999; 7.4004,0.99999; 7.5334,0.99999;
              7.6004,1; 7.7503,1; 7.8168,1; 7.95,1; 8.0167,0.99999; 8.1567,
              0.99999; 8.2167,1; 8.3514,1; 8.4013,0.99999; 8.4513,0.99999;
              8.5814,1; 8.6414,1; 8.7837,1; 8.8407,0.99998; 8.9671,0.99998;
              9.0337,0.98268; 9.1333,0.98268; 9.2003,0.97237; 9.3337,0.97237;
              9.4004,0.97241; 9.5335,0.97241; 9.584,0.97236; 9.6339,0.97236;
              9.7672,0.97236; 9.8341,0.9724; 9.9502,0.9724; 10.017,0.97238;
              10.134,0.97238; 10.201,0.97239; 10.325,0.97239; 10.385,0.97233;
              10.435,0.97233; 10.552,0.97233; 10.617,0.97237; 10.757,0.97237;
              10.817,0.97237; 10.934,0.97237; 10.991,0.97237; 11.051,0.97237;
              11.184,0.97237; 11.241,0.97237; 11.357,0.97237; 11.417,0.97242;
              11.551,0.97242; 11.624,0.97238; 11.767,0.97238; 11.834,0.97234;
              11.967,0.97234; 12.034,0.97238; 12.167,0.97238; 12.25,0.97237;
              12.383,0.97237; 12.45,0.97237; 12.567,0.97238; 12.634,0.97238;
              12.757,0.97238; 12.817,0.97236; 12.95,0.97236; 13.017,0.97238;
              13.15,0.97238; 13.217,0.97238; 13.341,0.97238; 13.417,0.9724;
              13.551,0.9724],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,120},{80,140}})));
        Modelica.Blocks.Sources.CombiTimeTable A(table=[0.11738,-0.52342;
              0.19967,-0.52342; 0.3163,-0.52342; 0.38434,-0.52342; 0.43427,-0.52342;
              0.55125,-0.52342; 0.61783,-0.52342; 0.75697,-0.52342; 0.81706,-0.52342;
              0.93383,-0.52342; 1.0003,-0.52342; 1.0503,-0.52342; 1.1833,-0.52342;
              1.2502,-0.52342; 1.3694,-0.52342; 1.4333,-0.52342; 1.5505,-0.52342;
              1.6067,-0.52342; 1.7233,-0.52342; 1.8004,-0.52342; 1.933,-0.52342;
              2.0004,-0.52342; 2.1233,-0.52342; 2.2004,-0.52342; 2.3252,-0.52342;
              2.3848,-0.52342; 2.4348,-0.52342; 2.5581,-0.52342; 2.6181,-0.52342;
              2.7569,-0.52342; 2.817,-0.52342; 2.9337,-0.52342; 3.017,-0.52342;
              3.1332,-0.52342; 3.1999,-0.52342; 3.2566,-0.52342; 3.3662,-0.52342;
              3.4337,-0.52342; 3.5504,-0.52342; 3.6171,-0.52342; 3.7669,-0.52342;
              3.8238,-0.52342; 3.9501,-0.52342; 4.0167,-0.52342; 4.1336,-0.52342;
              4.2003,-0.52342; 4.3169,-0.52342; 4.3834,-0.52342; 4.4502,-0.52342;
              4.5838,-0.52342; 4.6569,-0.52342; 4.8001,-0.52342; 4.8569,-0.52342;
              4.9713,-0.52337; 5.034,-0.52337; 5.1568,-0.52342; 5.2169,-0.52342;
              5.3405,-0.52342; 5.4003,-0.52342; 5.5334,-0.52342; 5.6005,-0.52342;
              5.7505,-0.52342; 5.8171,-0.52342; 5.9336,-0.52342; 6.0081,-0.52342;
              6.1248,-0.52342; 6.2012,-0.52342; 6.2579,-0.52342; 6.368,-0.52342;
              6.4345,-0.52342; 6.568,-0.52342; 6.6337,-0.52342; 6.7838,-0.52342;
              6.8505,-0.52342; 6.966,-0.52342; 7.0335,-0.52342; 7.157,-0.52342;
              7.2174,-0.52342; 7.3406,-0.52342; 7.4004,-0.52342; 7.5334,-0.52342;
              7.6004,-0.52342; 7.7503,-0.52342; 7.8168,-0.52342; 7.95,-0.52342;
              8.0167,-0.52342; 8.1567,-0.52342; 8.2167,-0.52342; 8.3514,-0.52342;
              8.4013,-0.52342; 8.4513,-0.52342; 8.5814,-0.52342; 8.6414,-0.52342;
              8.7837,-0.52342; 8.8407,-0.52342; 8.9671,-0.52348; 9.0337,-0.52348;
              9.1333,-0.52348; 9.2003,-0.52348; 9.3337,-0.52348; 9.4004,-0.52348;
              9.5335,-0.52348; 9.584,-0.52348; 9.6339,-0.52348; 9.7672,-0.52348;
              9.8341,-0.52348; 9.9502,-0.52348; 10.017,-0.52348; 10.134,-0.52348;
              10.201,-0.52348; 10.325,-0.52348; 10.385,-0.52348; 10.435,-0.52348;
              10.552,-0.52348; 10.617,-0.52348; 10.757,-0.52348; 10.817,-0.52348;
              10.934,-0.52342; 10.991,-0.52342; 11.051,-0.52342; 11.184,-0.52348;
              11.241,-0.52348; 11.357,-0.52342; 11.417,-0.52342; 11.551,-0.52342;
              11.624,-0.52342; 11.767,-0.52348; 11.834,-0.52348; 11.967,-0.52348;
              12.034,-0.52348; 12.167,-0.52348; 12.25,-0.52348; 12.383,-0.52348;
              12.45,-0.52348; 12.567,-0.52342; 12.634,-0.52342; 12.757,-0.52348;
              12.817,-0.52348; 12.95,-0.52342; 13.017,-0.52342; 13.15,-0.52342;
              13.217,-0.52342; 13.341,-0.52342; 13.417,-0.52342; 13.551,-0.52342],
            extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,100},{80,120}})));
        Modelica.Blocks.Math.Cos COS
          annotation (Placement(transformation(extent={{60,84},{52,92}})));
        Modelica.Blocks.Math.Sin SIN
          annotation (Placement(transformation(extent={{60,96},{52,104}})));
        Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,131})));
        Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,111})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IAngle(table=[0.11738,
              -0.1257; 0.19967,-0.12453; 0.3163,-0.12453; 0.38434,-0.12464;
              0.43427,-0.12464; 0.55125,-0.12482; 0.61783,-0.12483; 0.75697,-0.12483;
              0.81706,-0.12558; 0.93383,-0.12558; 1.0003,-0.12564; 1.0503,-0.12564;
              1.1833,-0.12564; 1.2502,-0.12564; 1.3694,-0.12464; 1.4333,-0.12464;
              1.5505,-0.12533; 1.6067,-0.12534; 1.7233,-0.12534; 1.8004,-0.12576;
              1.933,-0.12576; 2.0004,-0.12523; 2.1233,-0.12523; 2.2004,-0.12576;
              2.3252,-0.12576; 2.3848,-0.12483; 2.4348,-0.12483; 2.5581,-0.12628;
              2.6181,-0.12627; 2.7569,-0.12627; 2.817,-0.12482; 2.9337,-0.12482;
              3.017,-0.12517; 3.1332,-0.12517; 3.1999,-0.12559; 3.2566,-0.12559;
              3.3662,-0.12506; 3.4337,-0.12506; 3.5504,-0.12698; 3.6171,-0.12699;
              3.7669,-0.12699; 3.8238,-0.12581; 3.9501,-0.12471; 4.0167,-0.12471;
              4.1336,-0.12471; 4.2003,-0.12524; 4.3169,-0.12524; 4.3834,-0.12552;
              4.4502,-0.12552; 4.5838,-0.12588; 4.6569,-0.12588; 4.8001,-0.12534;
              4.8569,-0.12534; 4.9713,-0.12511; 5.034,-0.12511; 5.1568,-0.12484;
              5.2169,-0.12483; 5.3405,-0.12592; 5.4003,-0.12593; 5.5334,-0.12593;
              5.6005,-0.12499; 5.7505,-0.12499; 5.8171,-0.12571; 5.9336,-0.12571;
              6.0081,-0.12481; 6.1248,-0.12481; 6.2012,-0.12588; 6.2579,-0.12588;
              6.368,-0.12524; 6.4345,-0.12524; 6.568,-0.12553; 6.6337,-0.12552;
              6.7838,-0.12493; 6.8505,-0.12494; 6.966,-0.12594; 7.0335,-0.12594;
              7.157,-0.12484; 7.2174,-0.12483; 7.3406,-0.1254; 7.4004,-0.12539;
              7.5334,-0.12539; 7.6004,-0.12587; 7.7503,-0.12587; 7.8168,-0.12553;
              7.95,-0.125; 8.0167,-0.125; 8.1567,-0.125; 8.2167,-0.12565;
              8.3514,-0.12542; 8.4013,-0.1254; 8.4513,-0.1254; 8.5814,-0.12524;
              8.6414,-0.12524; 8.7837,-0.12518; 8.8407,-0.12516; 8.9671,-0.13021;
              9.0337,-0.13022; 9.1333,-0.13173; 9.2003,-0.13174; 9.3337,-0.13174;
              9.4004,-0.13161; 9.5335,-0.13161; 9.584,-0.13173; 9.6339,-0.13173;
              9.7672,-0.13243; 9.8341,-0.13242; 9.9502,-0.1319; 10.017,-0.13191;
              10.134,-0.13191; 10.201,-0.13185; 10.325,-0.13185; 10.385,-0.13103;
              10.435,-0.13103; 10.552,-0.13173; 10.617,-0.13173; 10.757,-0.13173;
              10.817,-0.13178; 10.934,-0.13178; 10.991,-0.13185; 11.051,-0.13185;
              11.184,-0.13109; 11.241,-0.13109; 11.357,-0.13276; 11.417,-0.13278;
              11.551,-0.1318; 11.624,-0.13178; 11.767,-0.13167; 11.834,-0.13167;
              11.967,-0.13196; 12.034,-0.13197; 12.167,-0.13191; 12.25,-0.1319;
              12.383,-0.13143; 12.45,-0.13143; 12.567,-0.13161; 12.634,-0.13161;
              12.757,-0.1316; 12.817,-0.1316; 12.95,-0.1316; 13.017,-0.13179;
              13.15,-0.13161; 13.217,-0.13161; 13.341,-0.13272; 13.417,-0.13272;
              13.551,-0.13162],                extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{20,180},{40,200}})));
        Modelica.Blocks.Sources.RealExpression EXPERIMENT_PF(y=EXPERIMENT_P.y[1]/sqrt(
               EXPERIMENT_P.y[1]^2 + EXPERIMENT_Q.y[1]^2))
          annotation (Placement(transformation(extent={{66,186},{86,206}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB(y=pwLine1.P12/sqrt(
               pwLine1.P12^2 + pwLine1.Q12^2))
          annotation (Placement(transformation(extent={{66,194},{86,174}})));
        Electrical.Renewables.PSSE.Wind
                                      wind(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            OpenIPSL.Electrical.Renewables.PSSE.ElectricalController.REECA1
            RenewableController(
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0.011,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1 PlantController,
          redeclare OpenIPSL.Electrical.Renewables.PSSE.WindDriveTrain.WTDTA1
            DriveTrain,
          W0=0)
          annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));

        Electrical.Buses.Bus InverterBus2(V_b=352.01, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput1(V_b=353.920497030345)
          annotation (Placement(transformation(extent={{30,-10},{10,10}})));
        Electrical.Buses.Bus GridBus1(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
        Electrical.Branches.PwLine pwLine2(
          R=0,
          X=0.00000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
        Modelica.Blocks.Sources.CombiTimeTable V1(table=[0.11738,1; 0.19967,
              0.99998; 0.3163,0.99998; 0.38434,0.99998; 0.43427,0.99998;
              0.55125,0.99998; 0.61783,0.99998; 0.75697,0.99998; 0.81706,1;
              0.93383,1; 1.0003,1; 1.0503,1; 1.1833,0.99999; 1.2502,0.99999;
              1.3694,1; 1.4333,1; 1.5505,1; 1.6067,1; 1.7233,1; 1.8004,1; 1.933,
              1; 2.0004,1; 2.1233,1; 2.2004,1; 2.3252,1; 2.3848,0.99998; 2.4348,
              0.99998; 2.5581,0.99998; 2.6181,1; 2.7569,1; 2.817,0.99998;
              2.9337,0.99998; 3.017,1; 3.1332,1; 3.1999,0.99999; 3.2566,0.99999;
              3.3662,1; 3.4337,1; 3.5504,1; 3.6171,0.99999; 3.7669,0.99999;
              3.8238,1; 3.9501,1; 4.0167,0.99998; 4.1336,0.99998; 4.2003,
              0.99999; 4.3169,0.99999; 4.3834,1; 4.4502,1; 4.5838,1; 4.6569,1;
              4.8001,1; 4.8569,1; 4.9713,0.99996; 5.034,0.99996; 5.1568,0.99996;
              5.2169,0.99998; 5.3405,0.99998; 5.4003,1; 5.5334,1; 5.6005,
              0.99998; 5.7505,0.99998; 5.8171,1; 5.9336,1; 6.0081,0.99998;
              6.1248,0.99998; 6.2012,1; 6.2579,1; 6.368,1; 6.4345,1; 6.568,1;
              6.6337,1; 6.7838,1; 6.8505,0.99998; 6.966,1; 7.0335,1; 7.157,1;
              7.2174,0.99999; 7.3406,0.99999; 7.4004,0.99999; 7.5334,0.99999;
              7.6004,1; 7.7503,1; 7.8168,1; 7.95,1; 8.0167,0.99999; 8.1567,
              0.99999; 8.2167,1; 8.3514,1; 8.4013,0.99999; 8.4513,0.99999;
              8.5814,1; 8.6414,1; 8.7837,1; 8.8407,0.99998; 8.9671,0.99998;
              9.0337,0.98268; 9.1333,0.98268; 9.2003,0.97237; 9.3337,0.97237;
              9.4004,0.97241; 9.5335,0.97241; 9.584,0.97236; 9.6339,0.97236;
              9.7672,0.97236; 9.8341,0.9724; 9.9502,0.9724; 10.017,0.97238;
              10.134,0.97238; 10.201,0.97239; 10.325,0.97239; 10.385,0.97233;
              10.435,0.97233; 10.552,0.97233; 10.617,0.97237; 10.757,0.97237;
              10.817,0.97237; 10.934,0.97237; 10.991,0.97237; 11.051,0.97237;
              11.184,0.97237; 11.241,0.97237; 11.357,0.97237; 11.417,0.97242;
              11.551,0.97242; 11.624,0.97238; 11.767,0.97238; 11.834,0.97234;
              11.967,0.97234; 12.034,0.97238; 12.167,0.97238; 12.25,0.97237;
              12.383,0.97237; 12.45,0.97237; 12.567,0.97238; 12.634,0.97238;
              12.757,0.97238; 12.817,0.97236; 12.95,0.97236; 13.017,0.97238;
              13.15,0.97238; 13.217,0.97238; 13.341,0.97238; 13.417,0.9724;
              13.551,0.9724],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,0},{80,20}})));
        Modelica.Blocks.Sources.CombiTimeTable A1(table=[0.11738,-0.52342;
              0.19967,-0.52342; 0.3163,-0.52342; 0.38434,-0.52342; 0.43427,-0.52342;
              0.55125,-0.52342; 0.61783,-0.52342; 0.75697,-0.52342; 0.81706,-0.52342;
              0.93383,-0.52342; 1.0003,-0.52342; 1.0503,-0.52342; 1.1833,-0.52342;
              1.2502,-0.52342; 1.3694,-0.52342; 1.4333,-0.52342; 1.5505,-0.52342;
              1.6067,-0.52342; 1.7233,-0.52342; 1.8004,-0.52342; 1.933,-0.52342;
              2.0004,-0.52342; 2.1233,-0.52342; 2.2004,-0.52342; 2.3252,-0.52342;
              2.3848,-0.52342; 2.4348,-0.52342; 2.5581,-0.52342; 2.6181,-0.52342;
              2.7569,-0.52342; 2.817,-0.52342; 2.9337,-0.52342; 3.017,-0.52342;
              3.1332,-0.52342; 3.1999,-0.52342; 3.2566,-0.52342; 3.3662,-0.52342;
              3.4337,-0.52342; 3.5504,-0.52342; 3.6171,-0.52342; 3.7669,-0.52342;
              3.8238,-0.52342; 3.9501,-0.52342; 4.0167,-0.52342; 4.1336,-0.52342;
              4.2003,-0.52342; 4.3169,-0.52342; 4.3834,-0.52342; 4.4502,-0.52342;
              4.5838,-0.52342; 4.6569,-0.52342; 4.8001,-0.52342; 4.8569,-0.52342;
              4.9713,-0.52337; 5.034,-0.52337; 5.1568,-0.52342; 5.2169,-0.52342;
              5.3405,-0.52342; 5.4003,-0.52342; 5.5334,-0.52342; 5.6005,-0.52342;
              5.7505,-0.52342; 5.8171,-0.52342; 5.9336,-0.52342; 6.0081,-0.52342;
              6.1248,-0.52342; 6.2012,-0.52342; 6.2579,-0.52342; 6.368,-0.52342;
              6.4345,-0.52342; 6.568,-0.52342; 6.6337,-0.52342; 6.7838,-0.52342;
              6.8505,-0.52342; 6.966,-0.52342; 7.0335,-0.52342; 7.157,-0.52342;
              7.2174,-0.52342; 7.3406,-0.52342; 7.4004,-0.52342; 7.5334,-0.52342;
              7.6004,-0.52342; 7.7503,-0.52342; 7.8168,-0.52342; 7.95,-0.52342;
              8.0167,-0.52342; 8.1567,-0.52342; 8.2167,-0.52342; 8.3514,-0.52342;
              8.4013,-0.52342; 8.4513,-0.52342; 8.5814,-0.52342; 8.6414,-0.52342;
              8.7837,-0.52342; 8.8407,-0.52342; 8.9671,-0.52348; 9.0337,-0.52348;
              9.1333,-0.52348; 9.2003,-0.52348; 9.3337,-0.52348; 9.4004,-0.52348;
              9.5335,-0.52348; 9.584,-0.52348; 9.6339,-0.52348; 9.7672,-0.52348;
              9.8341,-0.52348; 9.9502,-0.52348; 10.017,-0.52348; 10.134,-0.52348;
              10.201,-0.52348; 10.325,-0.52348; 10.385,-0.52348; 10.435,-0.52348;
              10.552,-0.52348; 10.617,-0.52348; 10.757,-0.52348; 10.817,-0.52348;
              10.934,-0.52342; 10.991,-0.52342; 11.051,-0.52342; 11.184,-0.52348;
              11.241,-0.52348; 11.357,-0.52342; 11.417,-0.52342; 11.551,-0.52342;
              11.624,-0.52342; 11.767,-0.52348; 11.834,-0.52348; 11.967,-0.52348;
              12.034,-0.52348; 12.167,-0.52348; 12.25,-0.52348; 12.383,-0.52348;
              12.45,-0.52348; 12.567,-0.52342; 12.634,-0.52342; 12.757,-0.52348;
              12.817,-0.52348; 12.95,-0.52342; 13.017,-0.52342; 13.15,-0.52342;
              13.217,-0.52342; 13.341,-0.52342; 13.417,-0.52342; 13.551,-0.52342],
            extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{100,-20},{80,0}})));
        Modelica.Blocks.Math.Cos COS1
          annotation (Placement(transformation(extent={{60,-36},{52,-28}})));
        Modelica.Blocks.Math.Sin SIN1
          annotation (Placement(transformation(extent={{60,-24},{52,-16}})));
        Modelica.Blocks.Math.Product product3 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,11})));
        Modelica.Blocks.Math.Product product4 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-9})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECA(y=pwLine1.P12/sqrt(
               pwLine2.P12^2 + pwLine2.Q12^2))
          annotation (Placement(transformation(extent={{100,194},{120,174}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECA
          annotation (Placement(transformation(extent={{-48,-40},{-28,-20}})));
        Electrical.Renewables.PSSE.PV pV2(
          V_b=353.92049703035,
          P_0(displayUnit="W") = EXPERIMENT_P.table[1, 2],
          Q_0(displayUnit="V.A") = EXPERIMENT_Q.table[1, 2],
          angle_0(displayUnit="rad"),
          QFunctionality=0,
          redeclare Electrical.Renewables.PSSE.InverterInterface.REGCA1
            RenewableGenerator(Tg=0.01, Tfltr=0.01),
          redeclare
            Electrical.Renewables.PSSE.ElectricalController.REECB1_modified
            RenewableController(
            Trv=0.01,
            dbd1=-0.0001,
            dbd2=0.0001,
            Kqv=0,
            Tp=0.01,
            Tiq=0.01,
            Tpord=0.01),
          redeclare Electrical.Renewables.PSSE.PlantController.REPCA1
            PlantController)
          annotation (Placement(transformation(extent={{-130,-130},{-110,-110}})));
        Electrical.Buses.Bus InverterBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-80,-130},{-60,-110}})));
        Electrical.Sources.VoltageSourceReImInput voltageSourceReImInput2(V_b=
              353.920497030345)
          annotation (Placement(transformation(extent={{30,-130},{10,-110}})));
        Electrical.Buses.Bus GridBus3(V_b=353.92049703035, angle_0=0)
          annotation (Placement(transformation(extent={{-20,-130},{0,-110}})));
        Electrical.Branches.PwLine pwLine3(
          R=0,
          X=0.0000000000001,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-50,-130},{-30,
                  -110}})));
        Modelica.Blocks.Math.Atan SIMULATION_IAng_REECB_NO_Kqv
          annotation (Placement(transformation(extent={{-48,-160},{-28,-140}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA_NO_Kqv(y=pwLine3.is.im
              /pwLine3.is.re)
          annotation (Placement(transformation(extent={{-88,-160},{-68,-140}})));
        Modelica.Blocks.Sources.CombiTimeTable V2(table=[0.11738,1; 0.19967,
              0.99998; 0.3163,0.99998; 0.38434,0.99998; 0.43427,0.99998;
              0.55125,0.99998; 0.61783,0.99998; 0.75697,0.99998; 0.81706,1;
              0.93383,1; 1.0003,1; 1.0503,1; 1.1833,0.99999; 1.2502,0.99999;
              1.3694,1; 1.4333,1; 1.5505,1; 1.6067,1; 1.7233,1; 1.8004,1; 1.933,
              1; 2.0004,1; 2.1233,1; 2.2004,1; 2.3252,1; 2.3848,0.99998; 2.4348,
              0.99998; 2.5581,0.99998; 2.6181,1; 2.7569,1; 2.817,0.99998;
              2.9337,0.99998; 3.017,1; 3.1332,1; 3.1999,0.99999; 3.2566,0.99999;
              3.3662,1; 3.4337,1; 3.5504,1; 3.6171,0.99999; 3.7669,0.99999;
              3.8238,1; 3.9501,1; 4.0167,0.99998; 4.1336,0.99998; 4.2003,
              0.99999; 4.3169,0.99999; 4.3834,1; 4.4502,1; 4.5838,1; 4.6569,1;
              4.8001,1; 4.8569,1; 4.9713,0.99996; 5.034,0.99996; 5.1568,0.99996;
              5.2169,0.99998; 5.3405,0.99998; 5.4003,1; 5.5334,1; 5.6005,
              0.99998; 5.7505,0.99998; 5.8171,1; 5.9336,1; 6.0081,0.99998;
              6.1248,0.99998; 6.2012,1; 6.2579,1; 6.368,1; 6.4345,1; 6.568,1;
              6.6337,1; 6.7838,1; 6.8505,0.99998; 6.966,1; 7.0335,1; 7.157,1;
              7.2174,0.99999; 7.3406,0.99999; 7.4004,0.99999; 7.5334,0.99999;
              7.6004,1; 7.7503,1; 7.8168,1; 7.95,1; 8.0167,0.99999; 8.1567,
              0.99999; 8.2167,1; 8.3514,1; 8.4013,0.99999; 8.4513,0.99999;
              8.5814,1; 8.6414,1; 8.7837,1; 8.8407,0.99998; 8.9671,0.99998;
              9.0337,0.98268; 9.1333,0.98268; 9.2003,0.97237; 9.3337,0.97237;
              9.4004,0.97241; 9.5335,0.97241; 9.584,0.97236; 9.6339,0.97236;
              9.7672,0.97236; 9.8341,0.9724; 9.9502,0.9724; 10.017,0.97238;
              10.134,0.97238; 10.201,0.97239; 10.325,0.97239; 10.385,0.97233;
              10.435,0.97233; 10.552,0.97233; 10.617,0.97237; 10.757,0.97237;
              10.817,0.97237; 10.934,0.97237; 10.991,0.97237; 11.051,0.97237;
              11.184,0.97237; 11.241,0.97237; 11.357,0.97237; 11.417,0.97242;
              11.551,0.97242; 11.624,0.97238; 11.767,0.97238; 11.834,0.97234;
              11.967,0.97234; 12.034,0.97238; 12.167,0.97238; 12.25,0.97237;
              12.383,0.97237; 12.45,0.97237; 12.567,0.97238; 12.634,0.97238;
              12.757,0.97238; 12.817,0.97236; 12.95,0.97236; 13.017,0.97238;
              13.15,0.97238; 13.217,0.97238; 13.341,0.97238; 13.417,0.9724;
              13.551,0.9724],                  extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-120},{80,-100}})));
        Modelica.Blocks.Sources.CombiTimeTable A2(table=[0.11738,-0.52342;
              0.19967,-0.52342; 0.3163,-0.52342; 0.38434,-0.52342; 0.43427,-0.52342;
              0.55125,-0.52342; 0.61783,-0.52342; 0.75697,-0.52342; 0.81706,-0.52342;
              0.93383,-0.52342; 1.0003,-0.52342; 1.0503,-0.52342; 1.1833,-0.52342;
              1.2502,-0.52342; 1.3694,-0.52342; 1.4333,-0.52342; 1.5505,-0.52342;
              1.6067,-0.52342; 1.7233,-0.52342; 1.8004,-0.52342; 1.933,-0.52342;
              2.0004,-0.52342; 2.1233,-0.52342; 2.2004,-0.52342; 2.3252,-0.52342;
              2.3848,-0.52342; 2.4348,-0.52342; 2.5581,-0.52342; 2.6181,-0.52342;
              2.7569,-0.52342; 2.817,-0.52342; 2.9337,-0.52342; 3.017,-0.52342;
              3.1332,-0.52342; 3.1999,-0.52342; 3.2566,-0.52342; 3.3662,-0.52342;
              3.4337,-0.52342; 3.5504,-0.52342; 3.6171,-0.52342; 3.7669,-0.52342;
              3.8238,-0.52342; 3.9501,-0.52342; 4.0167,-0.52342; 4.1336,-0.52342;
              4.2003,-0.52342; 4.3169,-0.52342; 4.3834,-0.52342; 4.4502,-0.52342;
              4.5838,-0.52342; 4.6569,-0.52342; 4.8001,-0.52342; 4.8569,-0.52342;
              4.9713,-0.52337; 5.034,-0.52337; 5.1568,-0.52342; 5.2169,-0.52342;
              5.3405,-0.52342; 5.4003,-0.52342; 5.5334,-0.52342; 5.6005,-0.52342;
              5.7505,-0.52342; 5.8171,-0.52342; 5.9336,-0.52342; 6.0081,-0.52342;
              6.1248,-0.52342; 6.2012,-0.52342; 6.2579,-0.52342; 6.368,-0.52342;
              6.4345,-0.52342; 6.568,-0.52342; 6.6337,-0.52342; 6.7838,-0.52342;
              6.8505,-0.52342; 6.966,-0.52342; 7.0335,-0.52342; 7.157,-0.52342;
              7.2174,-0.52342; 7.3406,-0.52342; 7.4004,-0.52342; 7.5334,-0.52342;
              7.6004,-0.52342; 7.7503,-0.52342; 7.8168,-0.52342; 7.95,-0.52342;
              8.0167,-0.52342; 8.1567,-0.52342; 8.2167,-0.52342; 8.3514,-0.52342;
              8.4013,-0.52342; 8.4513,-0.52342; 8.5814,-0.52342; 8.6414,-0.52342;
              8.7837,-0.52342; 8.8407,-0.52342; 8.9671,-0.52348; 9.0337,-0.52348;
              9.1333,-0.52348; 9.2003,-0.52348; 9.3337,-0.52348; 9.4004,-0.52348;
              9.5335,-0.52348; 9.584,-0.52348; 9.6339,-0.52348; 9.7672,-0.52348;
              9.8341,-0.52348; 9.9502,-0.52348; 10.017,-0.52348; 10.134,-0.52348;
              10.201,-0.52348; 10.325,-0.52348; 10.385,-0.52348; 10.435,-0.52348;
              10.552,-0.52348; 10.617,-0.52348; 10.757,-0.52348; 10.817,-0.52348;
              10.934,-0.52342; 10.991,-0.52342; 11.051,-0.52342; 11.184,-0.52348;
              11.241,-0.52348; 11.357,-0.52342; 11.417,-0.52342; 11.551,-0.52342;
              11.624,-0.52342; 11.767,-0.52348; 11.834,-0.52348; 11.967,-0.52348;
              12.034,-0.52348; 12.167,-0.52348; 12.25,-0.52348; 12.383,-0.52348;
              12.45,-0.52348; 12.567,-0.52342; 12.634,-0.52342; 12.757,-0.52348;
              12.817,-0.52348; 12.95,-0.52342; 13.017,-0.52342; 13.15,-0.52342;
              13.217,-0.52342; 13.341,-0.52342; 13.417,-0.52342; 13.551,-0.52342],
                                                                extrapolation=
              Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
          annotation (Placement(transformation(extent={{100,-140},{80,-120}})));
        Modelica.Blocks.Math.Cos COS2
          annotation (Placement(transformation(extent={{60,-156},{52,-148}})));
        Modelica.Blocks.Math.Sin SIN2
          annotation (Placement(transformation(extent={{60,-144},{52,-136}})));
        Modelica.Blocks.Math.Product product5 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-109})));
        Modelica.Blocks.Math.Product product6 annotation (Placement(transformation(
              extent={{-3,-3},{3,3}},
              rotation=180,
              origin={41,-129})));
        Modelica.Blocks.Sources.CombiTimeTable EXPERIMENT_IMagnitude(table=[
              0.11738,3.1298; 0.19967,3.1298; 0.3163,3.1298; 0.38434,3.1364;
              0.43427,3.1364; 0.55125,3.1364; 0.61783,3.1298; 0.75697,3.1298;
              0.81706,3.1364; 0.93383,3.1364; 1.0003,3.1331; 1.0503,3.1331;
              1.1833,3.1298; 1.2502,3.1298; 1.3694,3.1331; 1.4333,3.1331;
              1.5505,3.1331; 1.6067,3.1364; 1.7233,3.1364; 1.8004,3.1331; 1.933,
              3.1331; 2.0004,3.1364; 2.1233,3.1364; 2.2004,3.1331; 2.3252,
              3.1331; 2.3848,3.1298; 2.4348,3.1298; 2.5581,3.1298; 2.6181,
              3.1364; 2.7569,3.1364; 2.817,3.1331; 2.9337,3.1331; 3.017,3.1298;
              3.1332,3.1298; 3.1999,3.1331; 3.2566,3.1331; 3.3662,3.1298;
              3.4337,3.1298; 3.5504,3.1298; 3.6171,3.1331; 3.7669,3.1331;
              3.8238,3.1298; 3.9501,3.1298; 4.0167,3.1298; 4.1336,3.1298;
              4.2003,3.1298; 4.3169,3.1298; 4.3834,3.1298; 4.4502,3.1298;
              4.5838,3.1331; 4.6569,3.1331; 4.8001,3.1364; 4.8569,3.1364;
              4.9713,3.1298; 5.034,3.1298; 5.1568,3.1298; 5.2169,3.1264; 5.3405,
              3.1265; 5.4003,3.1331; 5.5334,3.1331; 5.6005,3.1364; 5.7505,
              3.1364; 5.8171,3.1331; 5.9336,3.1331; 6.0081,3.1331; 6.1248,
              3.1331; 6.2012,3.1331; 6.2579,3.1331; 6.368,3.1331; 6.4345,3.1331;
              6.568,3.1331; 6.6337,3.1364; 6.7838,3.1365; 6.8505,3.1298; 6.966,
              3.1331; 7.0335,3.1331; 7.157,3.1331; 7.2174,3.1298; 7.3406,3.1298;
              7.4004,3.1364; 7.5334,3.1364; 7.6004,3.1298; 7.7503,3.1298;
              7.8168,3.1298; 7.95,3.1298; 8.0167,3.1298; 8.1567,3.1298; 8.2167,
              3.1331; 8.3514,3.1331; 8.4013,3.1364; 8.4513,3.1364; 8.5814,
              3.1298; 8.6414,3.1298; 8.7837,3.1298; 8.8407,3.1331; 8.9671,
              3.1331; 9.0337,3.2698; 9.1333,3.2698; 9.2003,3.2131; 9.3337,
              3.2131; 9.4004,3.2098; 9.5335,3.2098; 9.584,3.2098; 9.6339,3.2098;
              9.7672,3.2098; 9.8341,3.2065; 9.9502,3.2065; 10.017,3.2098;
              10.134,3.2098; 10.201,3.2098; 10.325,3.2098; 10.385,3.2065;
              10.435,3.2065; 10.552,3.2065; 10.617,3.2065; 10.757,3.2065;
              10.817,3.2065; 10.934,3.2065; 10.991,3.2098; 11.051,3.2098;
              11.184,3.2065; 11.241,3.2065; 11.357,3.2064; 11.417,3.2131;
              11.551,3.2131; 11.624,3.2065; 11.767,3.2065; 11.834,3.2065;
              11.967,3.2065; 12.034,3.2098; 12.167,3.2098; 12.25,3.2065; 12.383,
              3.2065; 12.45,3.2065; 12.567,3.2065; 12.634,3.2065; 12.757,3.2065;
              12.817,3.2065; 12.95,3.2065; 13.017,3.2098; 13.15,3.2098; 13.217,
              3.2098; 13.341,3.2098; 13.417,3.2131; 13.551,3.2131],
                       extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
          annotation (Placement(transformation(extent={{-8,180},{12,200}})));
        Modelica.Blocks.Sources.RealExpression PF_Simulation_REECB_NO_Kqv(y=pwLine3.P12
              /sqrt(pwLine3.P12^2 + pwLine3.Q12^2))
          annotation (Placement(transformation(extent={{100,186},{120,206}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB(y=sqrt(pwLine1.p.ir
              ^2 + pwLine1.p.ii^2))
          annotation (Placement(transformation(extent={{-120,74},{-100,54}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Ang_REECA(y=pwLine2.is.im/
              pwLine2.is.re)
          annotation (Placement(transformation(extent={{-88,-40},{-68,-20}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECA(y=sqrt(pwLine2.p.ir
              ^2 + pwLine2.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-46},{-100,-66}})));
        Modelica.Blocks.Sources.RealExpression SIMULATION_I_Mag_REECB_NO_Kqv(y=sqrt(
              pwLine3.p.ir^2 + pwLine3.p.ii^2))
          annotation (Placement(transformation(extent={{-120,-160},{-100,-180}})));
        Modelica.Blocks.Sources.CombiTimeTable VOLTAGE(table=[0.11738,351.28;
              0.19967,351.27; 0.3163,351.27; 0.38434,351.27; 0.43427,351.27;
              0.55125,351.27; 0.61783,351.27; 0.75697,351.27; 0.81706,351.28;
              0.93383,351.28; 1.0003,351.28; 1.0503,351.28; 1.1833,351.28;
              1.2502,351.28; 1.3694,351.28; 1.4333,351.28; 1.5505,351.28;
              1.6067,351.28; 1.7233,351.28; 1.8004,351.28; 1.933,351.28; 2.0004,
